  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Perimeter_top_ZN_3 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.744;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_3_Wall_North_Window,   !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_top_ZN_3_Wall_North,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  73.107, 4.5731, 2.5,                    !- X,Y,Z Vertex 1 {m}
  73.107, 4.5731, 0.914720000000003,      !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0.914720000000003,           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.5;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_top_ZN_3 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.5731, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 4.5731, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_top_ZN_3 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_top_ZN_3 ZN,                  !- Zone Name
  626.8256708;                            !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_3 Infiltration,        !- Name
  Perimeter_top_ZN_3 ZN,                  !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Perimeter_top_ZN_3 ZN DaylightingControls, !- Name
  Perimeter_top_ZN_3 ZN,                  !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_top_ZN_3 Daylt Sensor 1,      !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_top_ZN_3 Daylt Sensor 1,      !- Daylighting Reference Point Name 1
  0.383,                                  !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Perimeter_top_ZN_3 Daylt Sensor 1,      !- Name
  Perimeter_top_ZN_3 ZN,                  !- Zone Name
  36.5535,                                !- X-Coordinate of Reference Point {m}
  2.9231,                                 !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Perimeter_top_ZN_3 ZN Thermostat,       !- Name
  Perimeter_top_ZN_3 ZN,                  !- Zone or ZoneList Name
  Perimeter_top_ZN_3 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Lg Office Thermostat 15; !- Control Name 1

Schedule:Compact,
  Perimeter_top_ZN_3 ZN Thermostat Schedule, !- Name
  Perimeter_top_ZN_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_top_ZN_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office Thermostat 15, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_3 ZN,                  !- Zone Name
  Perimeter_top_ZN_3 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_3 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_3 ZN Zone Air Node,    !- Zone Air Node Name
  Perimeter_top_ZN_3 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_top_ZN_3 ZN Inlet Node List,  !- Name
  Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Perimeter_top_ZN_3 ZN Return Node List, !- Name
  Perimeter_top_ZN_3 ZN Return Air Node;  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_top_ZN_3 ZN VAV Terminal, !- Name
  Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_top_ZN_3 ZN VAV Terminal;     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_3 ZN VAV Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_top_ZN_3 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Perimeter_top_ZN_3 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.203287058445004,                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Perimeter_top_ZN_3 ZN Reheat Coil,      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Perimeter_top_ZN_3 ZN Reheat Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Perimeter_top_ZN_3 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Perimeter_top_ZN_3 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Perimeter_top_ZN_3 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Perimeter_top_ZN_3 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_3 ZN Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_top_ZN_3 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Perimeter_top_ZN_3 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_top_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_top_ZN_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Perimeter_top_ZN_4 ZN,                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_top_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DataCenter_top_ZN_6_Wall_West,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_top_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  Perimeter_top_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Ceiling Reversed,    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  Floor Adiabatic construction,           !- Construction Name
  Perimeter_top_ZN_4 ZN,                  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_top_ZN_4 ZN,                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Perimeter_top_ZN_4 ZN,                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_4_Wall_West_Window,    !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Perimeter_top_ZN_4_Wall_West,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.738, 2.5,                         !- X,Y,Z Vertex 1 {m}
  0, 48.738, 0.914720000000003,           !- X,Y,Z Vertex 2 {m}
  0, 0, 0.914720000000003,                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.5;                              !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_top_ZN_4 Mass,                !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_top_ZN_4 ZN,                  !- Zone Name
  403.95029868;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_4 Infiltration,        !- Name
  Perimeter_top_ZN_4 ZN,                  !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000569573389606516,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Perimeter_top_ZN_4 ZN DaylightingControls, !- Name
  Perimeter_top_ZN_4 ZN,                  !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Perimeter_top_ZN_4 Daylt Sensor 1,      !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  22,                                     !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Perimeter_top_ZN_4 Daylt Sensor 1,      !- Daylighting Reference Point Name 1
  0.389,                                  !- Fraction of Zone Controlled by Reference Point 1
  500;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Perimeter_top_ZN_4 Daylt Sensor 1,      !- Name
  Perimeter_top_ZN_4 ZN,                  !- Zone Name
  1.65,                                   !- X-Coordinate of Reference Point {m}
  24.369,                                 !- Y-Coordinate of Reference Point {m}
  0.762;                                  !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Perimeter_top_ZN_4 ZN Thermostat,       !- Name
  Perimeter_top_ZN_4 ZN,                  !- Zone or ZoneList Name
  Perimeter_top_ZN_4 ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Lg Office Thermostat 16; !- Control Name 1

Schedule:Compact,
  Perimeter_top_ZN_4 ZN Thermostat Schedule, !- Name
  Perimeter_top_ZN_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_top_ZN_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Lg Office Thermostat 16, !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Heating Setpoint Temperature Schedule Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_4 ZN,                  !- Zone Name
  Perimeter_top_ZN_4 ZN Equipment List,   !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_4 ZN Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_4 ZN Zone Air Node,    !- Zone Air Node Name
  Perimeter_top_ZN_4 ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_top_ZN_4 ZN Inlet Node List,  !- Name
  Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  Perimeter_top_ZN_4 ZN Return Node List, !- Name
  Perimeter_top_ZN_4 ZN Return Air Node;  !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Perimeter_top_ZN_4 ZN VAV Terminal, !- Name
  Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Perimeter_top_ZN_4 ZN VAV Terminal;     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_4 ZN VAV Terminal,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Perimeter_top_ZN_4 ZN VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  Perimeter_top_ZN_4 ZN VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Perimeter_top_ZN_4 ZN Reheat Coil,      !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Perimeter_top_ZN_4 ZN Reheat Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Perimeter_top_ZN_4 ZN Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  Perimeter_top_ZN_4 ZN Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  Perimeter_top_ZN_4 ZN VAV Terminal Damper Outlet, !- Air Inlet Node Name
  Perimeter_top_ZN_4 ZN VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_4 ZN Equipment List,   !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Perimeter_top_ZN_4 ZN VAV Terminal, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  1,                                      !- Zone Equipment Sequential Cooling Fraction 1
  1;                                      !- Zone Equipment Sequential Heating Fraction 1

Sizing:Zone,
  Perimeter_top_ZN_4 ZN,                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Lg Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_top_ZN_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_top_ZN_4 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  TopFloor_Plenum ZN,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  46.3392,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Building_Roof,                          !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_top_ZN_5_Ceiling,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  DataCenter_top_ZN_6_ceiling Reversed,   !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  DataCenter_top_ZN_6_ceiling,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  Plenum Acoustical Tile,                 !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 1.2192;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 1.2192;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 1.2192;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

InternalMass,
  TopFloor_Plenum Mass,                   !- Name
  InteriorFurnishings,                    !- Construction Name
  TopFloor_Plenum ZN,                     !- Zone Name
  7126.21204864;                          !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  TopFloor_Plenum Infiltration,           !- Name
  TopFloor_Plenum ZN,                     !- Zone or ZoneList Name
  OfficeLarge INFIL_SCH_PNNL,             !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  4.38381365675348e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Output:Meter,
  Electricity:Building,                   !- Key Name
  Timestep;                               !- Reporting Frequency

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1,                                      !- Heating Sizing Factor
  1;                                      !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0576334643901673,                     !- Conductivity {W/m-K}
  288.332340731283,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-10.94,             !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-8.72,              !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF B TINT MID 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.1,                                    !- Solar Transmittance at Normal Incidence
  0.11,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.41,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.13,                                   !- Visible Transmittance at Normal Incidence
  0.1,                                    !- Front Side Visible Reflectance at Normal Incidence
  0.32,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.45,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  Basement Floor construction,            !- Name
  M10 200mm concrete block basement wall, !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Basement Wall construction,             !- Name
  M10 200mm concrete block basement wall; !- Layer 1

Construction,
  Floor Adiabatic construction,           !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Nonres_Floor_Insulation;                !- Layer 3

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Plenum Acoustical Tile,                 !- Name
  Acoustic Tile - 1/2 in.;                !- Layer 1

Construction,
  Typical IEAD Roof R-20.83,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-19.72,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-13.51, !- Name
  Typical Insulation R-10.94,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-11.11, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-8.72,              !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door R-1.43,    !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-0.58;              !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-2.0,            !- Name
  Typical Insulation R-1.15;              !- Layer 1

Construction,
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Name
  REF D CLEAR 6MM,                        !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm,  !- Name
  REF B TINT MID 6MM;                     !- Layer 1

Construction,
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Name
  REF D CLEAR 6MM;                        !- Layer 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  5.55555555555556;                       !- Value Until Time 1

Schedule:Day:Interval,
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  -3.33333333333333,                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  5.55555555555556,                       !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  5.55555555555556,                       !- Value Until Time 3
  21:30,                                  !- Time 4 {hh:mm}
  5.55555555555556,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  -3.33333333333333;                      !- Value Until Time 5

Schedule:Day:Interval,
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Summer Weekday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  -3.33333333333333,                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  5.55555555555556,                       !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  5.55555555555556,                       !- Value Until Time 3
  21:30,                                  !- Time 4 {hh:mm}
  5.55555555555556,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  -3.33333333333333;                      !- Value Until Time 5

Schedule:Day:Interval,
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Weekend, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  -3.33333333333333,                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  5.55555555555556,                       !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  5.55555555555556,                       !- Value Until Time 3
  21:30,                                  !- Time 4 {hh:mm}
  5.55555555555556,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  -3.33333333333333;                      !- Value Until Time 5

Schedule:Day:Interval,
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  5.55555555555556;                       !- Value Until Time 1

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Setpoint Schedule (New) Schedule Week Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  5.55555555555556;                       !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Setpoint Schedule (New) Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  5.55555555555556;                       !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Setpoint Schedule (New) Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  5.55555555555556;                       !- Value Until Time 1

Schedule:Day:Interval,
  Chilled Water Loop Temp - 44F Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.66666666666669;                       !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Heat Pump Loop High Temp - 65F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Heat Pump Loop High Temp - 65F Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Heat Pump Loop Low Temp - 41F Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  5.00000000000006;                       !- Value Until Time 1

Schedule:Day:Interval,
  Heat Pump Loop Low Temp - 41F Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  5.00000000000006;                       !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Ice Availability Schedule (New) AllDays, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Ice Availability Schedule (New) Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  21:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  1;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Ice Availability Schedule (New) Summer Weekday, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  21:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  1;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Ice Availability Schedule (New) Weekend, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  21:30,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  1;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Ice Availability Schedule (New) Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office BLDG ELEVATORS Default,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  Large Office BLDG ELEVATORS Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  Large Office BLDG ELEVATORS Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ACTIVITY_SCH Default,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ALWAYS_ON Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ALWAYS_ON Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ALWAYS_ON Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_EQUIP_SCH Sat Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  OfficeLarge BLDG_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2010 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2010 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.09238,                                !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.27714,                                !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.13857,                                !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04619,                                !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2010 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2010 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_LIGHT_SCH_2010 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.09238,                                !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.27714,                                !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.83142,                                !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4619,                                 !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.27714,                                !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.18476,                                !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.09238,                                !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.04619;                                !- Value Until Time 10

Schedule:Day:Interval,
  OfficeLarge BLDG_OCC_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge BLDG_OCC_SCH Sat Day,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0;                                      !- Value Until Time 6

Schedule:Day:Interval,
  OfficeLarge BLDG_OCC_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge BLDG_OCC_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.09,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.07,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.04;                                   !- Value Until Time 9

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.38,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.39,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.47,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.54,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.33,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.44,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.26,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.21,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.17,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.08,                                   !- Value Until Time 17
  24:00,                                  !- Time 18 {hh:mm}
  0.05;                                   !- Value Until Time 18

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.11,                                   !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.21,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.19,                                   !- Value Until Time 6
  12:00,                                  !- Time 7 {hh:mm}
  0.23,                                   !- Value Until Time 7
  13:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.19,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.15,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.13,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.14,                                   !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  0.07,                                   !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge Exterior_lighting_schedule_a Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeLarge Exterior_lighting_schedule_a Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeLarge Exterior_lighting_schedule_a Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeLarge Exterior_lighting_schedule_b Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeLarge Exterior_lighting_schedule_b Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeLarge Exterior_lighting_schedule_b Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 1,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 2,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Supply Air Temp - 55.0F Default 3,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.7777777777778;                       !- Value Until Time 1

Schedule:Day:Interval,
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  99;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  5.55555555555556,                       !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  99,                                     !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  5.55555555555556,                       !- Value Until Time 3
  21:30,                                  !- Time 4 {hh:mm}
  99,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  5.55555555555556;                       !- Value Until Time 5

Schedule:Day:Interval,
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Summer Weekday, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  5.55555555555556,                       !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  99,                                     !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  5.55555555555556,                       !- Value Until Time 3
  21:30,                                  !- Time 4 {hh:mm}
  99,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  5.55555555555556;                       !- Value Until Time 5

Schedule:Day:Interval,
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Weekend, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:30,                                  !- Time 1 {hh:mm}
  5.55555555555556,                       !- Value Until Time 1
  13:00,                                  !- Time 2 {hh:mm}
  99,                                     !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  5.55555555555556,                       !- Value Until Time 3
  21:30,                                  !- Time 4 {hh:mm}
  99,                                     !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  5.55555555555556;                       !- Value Until Time 5

Schedule:Day:Interval,
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  99;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Week Rule - Jan1-Jun10, !- Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Sunday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Monday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Tuesday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Wednesday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Thursday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Friday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Saturday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Holiday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Summer Design Day, !- SummerDesignDay Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Winter Design Day, !- WinterDesignDay Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- CustomDay1 Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Week Rule - Jun11-Jun17, !- Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Sunday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Monday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Tuesday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Wednesday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Summer Weekday, !- Thursday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Summer Weekday, !- Friday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Weekend, !- Saturday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Holiday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Summer Design Day, !- SummerDesignDay Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Winter Design Day, !- WinterDesignDay Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- CustomDay1 Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Week Rule - Jun18-Aug19, !- Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Weekend, !- Sunday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Summer Weekday, !- Monday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Summer Weekday, !- Tuesday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Summer Weekday, !- Wednesday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Summer Weekday, !- Thursday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Summer Weekday, !- Friday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Weekend, !- Saturday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Holiday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Summer Design Day, !- SummerDesignDay Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Winter Design Day, !- WinterDesignDay Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- CustomDay1 Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Week Rule - Aug20-Aug26, !- Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Weekend, !- Sunday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Summer Weekday, !- Monday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Summer Weekday, !- Tuesday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Summer Weekday, !- Wednesday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Summer Weekday, !- Thursday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Summer Weekday, !- Friday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Saturday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Holiday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Summer Design Day, !- SummerDesignDay Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Winter Design Day, !- WinterDesignDay Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- CustomDay1 Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Week Rule - Aug27-Dec31, !- Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Sunday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Monday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Tuesday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Wednesday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Thursday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Friday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Saturday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- Holiday Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Summer Design Day, !- SummerDesignDay Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Winter Design Day, !- WinterDesignDay Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays, !- CustomDay1 Schedule:Day Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) AllDays; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New), !- Name
  Temperature,                            !- Schedule Type Limits Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Week Rule - Jan1-Jun10, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  10,                                     !- End Day 1
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Week Rule - Jun11-Jun17, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  11,                                     !- Start Day 2
  6,                                      !- End Month 2
  17,                                     !- End Day 2
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Week Rule - Jun18-Aug19, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  18,                                     !- Start Day 3
  8,                                      !- End Month 3
  19,                                     !- End Day 3
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Week Rule - Aug20-Aug26, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  20,                                     !- Start Day 4
  8,                                      !- End Month 4
  26,                                     !- End Day 4
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New) Week Rule - Aug27-Dec31, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  27,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled Water Loop Setpoint Schedule (New) Week Rule - Jan1-Dec31, !- Name
  Chilled Water Loop Setpoint Schedule (New) Schedule Week Day, !- Sunday Schedule:Day Name
  Chilled Water Loop Setpoint Schedule (New) Schedule Week Day, !- Monday Schedule:Day Name
  Chilled Water Loop Setpoint Schedule (New) Schedule Week Day, !- Tuesday Schedule:Day Name
  Chilled Water Loop Setpoint Schedule (New) Schedule Week Day, !- Wednesday Schedule:Day Name
  Chilled Water Loop Setpoint Schedule (New) Schedule Week Day, !- Thursday Schedule:Day Name
  Chilled Water Loop Setpoint Schedule (New) Schedule Week Day, !- Friday Schedule:Day Name
  Chilled Water Loop Setpoint Schedule (New) Schedule Week Day, !- Saturday Schedule:Day Name
  Chilled Water Loop Setpoint Schedule (New) Schedule Week Day, !- Holiday Schedule:Day Name
  Chilled Water Loop Setpoint Schedule (New) Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Setpoint Schedule (New) Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Setpoint Schedule (New) Schedule Week Day, !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Setpoint Schedule (New) Schedule Week Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Setpoint Schedule (New), !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Setpoint Schedule (New) Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Name
  Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
  Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
  Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Chilled Water Loop Temp - 44F,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Heat Pump Loop High Temp - 65F Week Rule - Jan1-Dec31, !- Name
  Heat Pump Loop High Temp - 65F Default, !- Sunday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default, !- Monday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default, !- Tuesday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default, !- Wednesday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default, !- Thursday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default, !- Friday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default, !- Saturday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default, !- Holiday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default, !- SummerDesignDay Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default, !- WinterDesignDay Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default, !- CustomDay1 Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heat Pump Loop High Temp - 65F,         !- Name
  Temperature,                            !- Schedule Type Limits Name
  Heat Pump Loop High Temp - 65F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Heat Pump Loop High Temp - 65F 1 Week Rule - Jan1-Dec31, !- Name
  Heat Pump Loop High Temp - 65F Default 1, !- Sunday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default 1, !- Monday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default 1, !- Tuesday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default 1, !- Wednesday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default 1, !- Thursday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default 1, !- Friday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default 1, !- Saturday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default 1, !- Holiday Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default 1, !- SummerDesignDay Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default 1, !- WinterDesignDay Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default 1, !- CustomDay1 Schedule:Day Name
  Heat Pump Loop High Temp - 65F Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heat Pump Loop High Temp - 65F 1,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Heat Pump Loop High Temp - 65F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Heat Pump Loop Low Temp - 41F Week Rule - Jan1-Dec31, !- Name
  Heat Pump Loop Low Temp - 41F Default,  !- Sunday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default,  !- Monday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default,  !- Tuesday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default,  !- Wednesday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default,  !- Thursday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default,  !- Friday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default,  !- Saturday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default,  !- Holiday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default,  !- SummerDesignDay Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default,  !- WinterDesignDay Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default,  !- CustomDay1 Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heat Pump Loop Low Temp - 41F,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  Heat Pump Loop Low Temp - 41F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Heat Pump Loop Low Temp - 41F 1 Week Rule - Jan1-Dec31, !- Name
  Heat Pump Loop Low Temp - 41F Default 1, !- Sunday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default 1, !- Monday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default 1, !- Tuesday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default 1, !- Wednesday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default 1, !- Thursday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default 1, !- Friday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default 1, !- Saturday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default 1, !- Holiday Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default 1, !- SummerDesignDay Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default 1, !- WinterDesignDay Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default 1, !- CustomDay1 Schedule:Day Name
  Heat Pump Loop Low Temp - 41F Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Heat Pump Loop Low Temp - 41F 1,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  Heat Pump Loop Low Temp - 41F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Name
  Hot Water Loop Temp - 180F Default,     !- Sunday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Monday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Tuesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Wednesday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Thursday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Friday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Saturday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- Holiday Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- SummerDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- WinterDesignDay Schedule:Day Name
  Hot Water Loop Temp - 180F Default,     !- CustomDay1 Schedule:Day Name
  Hot Water Loop Temp - 180F Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Loop Temp - 180F,             !- Name
  Temperature,                            !- Schedule Type Limits Name
  Hot Water Loop Temp - 180F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Ice Availability Schedule (New) Week Rule - Jan1-Jun10, !- Name
  Ice Availability Schedule (New) AllDays, !- Sunday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Monday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Tuesday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Wednesday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Thursday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Friday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Saturday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Holiday Schedule:Day Name
  Ice Availability Schedule (New) Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Ice Availability Schedule (New) Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- CustomDay1 Schedule:Day Name
  Ice Availability Schedule (New) AllDays; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Ice Availability Schedule (New) Week Rule - Jun11-Jun17, !- Name
  Ice Availability Schedule (New) AllDays, !- Sunday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Monday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Tuesday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Wednesday Schedule:Day Name
  Ice Availability Schedule (New) Summer Weekday, !- Thursday Schedule:Day Name
  Ice Availability Schedule (New) Summer Weekday, !- Friday Schedule:Day Name
  Ice Availability Schedule (New) Weekend, !- Saturday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Holiday Schedule:Day Name
  Ice Availability Schedule (New) Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Ice Availability Schedule (New) Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- CustomDay1 Schedule:Day Name
  Ice Availability Schedule (New) AllDays; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Ice Availability Schedule (New) Week Rule - Jun18-Aug19, !- Name
  Ice Availability Schedule (New) Weekend, !- Sunday Schedule:Day Name
  Ice Availability Schedule (New) Summer Weekday, !- Monday Schedule:Day Name
  Ice Availability Schedule (New) Summer Weekday, !- Tuesday Schedule:Day Name
  Ice Availability Schedule (New) Summer Weekday, !- Wednesday Schedule:Day Name
  Ice Availability Schedule (New) Summer Weekday, !- Thursday Schedule:Day Name
  Ice Availability Schedule (New) Summer Weekday, !- Friday Schedule:Day Name
  Ice Availability Schedule (New) Weekend, !- Saturday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Holiday Schedule:Day Name
  Ice Availability Schedule (New) Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Ice Availability Schedule (New) Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- CustomDay1 Schedule:Day Name
  Ice Availability Schedule (New) AllDays; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Ice Availability Schedule (New) Week Rule - Aug20-Aug26, !- Name
  Ice Availability Schedule (New) Weekend, !- Sunday Schedule:Day Name
  Ice Availability Schedule (New) Summer Weekday, !- Monday Schedule:Day Name
  Ice Availability Schedule (New) Summer Weekday, !- Tuesday Schedule:Day Name
  Ice Availability Schedule (New) Summer Weekday, !- Wednesday Schedule:Day Name
  Ice Availability Schedule (New) Summer Weekday, !- Thursday Schedule:Day Name
  Ice Availability Schedule (New) Summer Weekday, !- Friday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Saturday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Holiday Schedule:Day Name
  Ice Availability Schedule (New) Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Ice Availability Schedule (New) Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- CustomDay1 Schedule:Day Name
  Ice Availability Schedule (New) AllDays; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Ice Availability Schedule (New) Week Rule - Aug27-Dec31, !- Name
  Ice Availability Schedule (New) AllDays, !- Sunday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Monday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Tuesday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Wednesday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Thursday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Friday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Saturday Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- Holiday Schedule:Day Name
  Ice Availability Schedule (New) Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Ice Availability Schedule (New) Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Ice Availability Schedule (New) AllDays, !- CustomDay1 Schedule:Day Name
  Ice Availability Schedule (New) AllDays; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Ice Availability Schedule (New),        !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Ice Availability Schedule (New) Week Rule - Jan1-Jun10, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  10,                                     !- End Day 1
  Ice Availability Schedule (New) Week Rule - Jun11-Jun17, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  11,                                     !- Start Day 2
  6,                                      !- End Month 2
  17,                                     !- End Day 2
  Ice Availability Schedule (New) Week Rule - Jun18-Aug19, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  18,                                     !- Start Day 3
  8,                                      !- End Month 3
  19,                                     !- End Day 3
  Ice Availability Schedule (New) Week Rule - Aug20-Aug26, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  20,                                     !- Start Day 4
  8,                                      !- End Month 4
  26,                                     !- End Day 4
  Ice Availability Schedule (New) Week Rule - Aug27-Dec31, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  27,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Large Office BLDG ELEVATORS Week Rule - Jan1-Dec31, !- Name
  Large Office BLDG ELEVATORS Default,    !- Sunday Schedule:Day Name
  Large Office BLDG ELEVATORS Default,    !- Monday Schedule:Day Name
  Large Office BLDG ELEVATORS Default,    !- Tuesday Schedule:Day Name
  Large Office BLDG ELEVATORS Default,    !- Wednesday Schedule:Day Name
  Large Office BLDG ELEVATORS Default,    !- Thursday Schedule:Day Name
  Large Office BLDG ELEVATORS Default,    !- Friday Schedule:Day Name
  Large Office BLDG ELEVATORS Default,    !- Saturday Schedule:Day Name
  Large Office BLDG ELEVATORS Default,    !- Holiday Schedule:Day Name
  Large Office BLDG ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Large Office BLDG ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Large Office BLDG ELEVATORS Default,    !- CustomDay1 Schedule:Day Name
  Large Office BLDG ELEVATORS Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Large Office BLDG ELEVATORS,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  Large Office BLDG ELEVATORS Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F 1 Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F 2 Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeLarge ACTIVITY_SCH Default,       !- Sunday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Monday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Tuesday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Wednesday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Thursday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Friday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Saturday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge ACTIVITY_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge ACTIVITY_SCH,               !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  OfficeLarge ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge ALWAYS_ON Week Rule - Jan1-Dec31, !- Name
  OfficeLarge ALWAYS_ON Default,          !- Sunday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Monday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Tuesday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Wednesday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Thursday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Friday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Saturday Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- Holiday Schedule:Day Name
  OfficeLarge ALWAYS_ON Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge ALWAYS_ON Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge ALWAYS_ON Default,          !- CustomDay1 Schedule:Day Name
  OfficeLarge ALWAYS_ON Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge ALWAYS_ON,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge ALWAYS_ON Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge BLDG_EQUIP_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Sunday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Monday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Thursday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Wkdy Day,    !- Friday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Sat Day,     !- Saturday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Default,     !- Holiday Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_EQUIP_SCH Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_EQUIP_SCH,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_EQUIP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge BLDG_LIGHT_SCH_2010 Week Rule - Jan1-Dec31, !- Name
  OfficeLarge BLDG_LIGHT_SCH_2010 Default, !- Sunday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2010 Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2010 Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2010 Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2010 Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2010 Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2010 Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2010 Default, !- Holiday Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2010 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2010 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2010 Default, !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_LIGHT_SCH_2010 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_LIGHT_SCH_2010,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_LIGHT_SCH_2010 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeLarge BLDG_OCC_SCH Default,       !- Sunday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Monday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Thursday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Wkdy Day,      !- Friday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Sat Day,       !- Saturday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_OCC_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_OCC_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Sunday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- Holiday Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default,       !- CustomDay1 Schedule:Day Name
  OfficeLarge BLDG_SWH_SCH Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge BLDG_SWH_SCH,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Week Rule - Jan1-Dec31, !- Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Sunday Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Monday Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Tuesday Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Wednesday Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Thursday Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Friday Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Saturday Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Holiday Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- CustomDay1 Schedule:Day Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Name
  OfficeLarge Exterior_lighting_schedule_a Default, !- Sunday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Default, !- Monday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Default, !- Tuesday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Default, !- Wednesday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Default, !- Thursday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Default, !- Friday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Default, !- Saturday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Default, !- Holiday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Default, !- CustomDay1 Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_a Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge Exterior_lighting_schedule_a, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge Exterior_lighting_schedule_b Week Rule - Jan1-Dec31, !- Name
  OfficeLarge Exterior_lighting_schedule_b Default, !- Sunday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Default, !- Monday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Default, !- Tuesday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Default, !- Wednesday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Default, !- Thursday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Default, !- Friday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Default, !- Saturday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Default, !- Holiday Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Default, !- CustomDay1 Schedule:Day Name
  OfficeLarge Exterior_lighting_schedule_b Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge Exterior_lighting_schedule_b, !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge Exterior_lighting_schedule_b Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- Sunday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- Holiday Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default,     !- CustomDay1 Schedule:Day Name
  OfficeLarge INFIL_SCH_PNNL Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  OfficeLarge INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Supply Air Temp - 55.0F 3 Week Rule - Jan1-Dec31, !- Name
  Supply Air Temp - 55.0F Default 3,      !- Sunday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Monday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Tuesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Wednesday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Thursday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Friday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Saturday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- Holiday Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- SummerDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- WinterDesignDay Schedule:Day Name
  Supply Air Temp - 55.0F Default 3,      !- CustomDay1 Schedule:Day Name
  Supply Air Temp - 55.0F Default 3;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Supply Air Temp - 55.0F 3,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  Supply Air Temp - 55.0F 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Week Rule - Jan1-Jun10, !- Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Sunday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Monday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Tuesday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Wednesday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Thursday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Friday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Saturday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Holiday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- CustomDay1 Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Week Rule - Jun11-Jun17, !- Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Sunday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Monday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Tuesday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Wednesday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Summer Weekday, !- Thursday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Summer Weekday, !- Friday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Weekend, !- Saturday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Holiday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- CustomDay1 Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Week Rule - Jun18-Aug19, !- Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Weekend, !- Sunday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Summer Weekday, !- Monday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Summer Weekday, !- Tuesday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Summer Weekday, !- Wednesday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Summer Weekday, !- Thursday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Summer Weekday, !- Friday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Weekend, !- Saturday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Holiday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- CustomDay1 Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Week Rule - Aug20-Aug26, !- Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Weekend, !- Sunday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Summer Weekday, !- Monday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Summer Weekday, !- Tuesday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Summer Weekday, !- Wednesday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Summer Weekday, !- Thursday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Summer Weekday, !- Friday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Saturday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Holiday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- CustomDay1 Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Week Rule - Aug27-Dec31, !- Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Sunday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Monday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Tuesday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Wednesday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Thursday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Friday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Saturday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- Holiday Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays, !- CustomDay1 Schedule:Day Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) AllDays; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New), !- Name
  Temperature,                            !- Schedule Type Limits Name
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Week Rule - Jan1-Jun10, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  6,                                      !- End Month 1
  10,                                     !- End Day 1
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Week Rule - Jun11-Jun17, !- Schedule:Week Name 2
  6,                                      !- Start Month 2
  11,                                     !- Start Day 2
  6,                                      !- End Month 2
  17,                                     !- End Day 2
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Week Rule - Jun18-Aug19, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  18,                                     !- Start Day 3
  8,                                      !- End Month 3
  19,                                     !- End Day 3
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Week Rule - Aug20-Aug26, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  20,                                     !- Start Day 4
  8,                                      !- End Month 4
  26,                                     !- End Day 4
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New) Week Rule - Aug27-Dec31, !- Schedule:Week Name 5
  8,                                      !- Start Month 5
  27,                                     !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  CAV_bas,                                !- Name
  CAV_bas Controllers,                    !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  CAV_bas Supply Branches,                !- Branch List Name
  ,                                       !- Connector List Name
  CAV_bas Supply Inlet Node,              !- Supply Side Inlet Node Name
  CAV_bas Demand Outlet Node,             !- Demand Side Outlet Node Name
  CAV_bas Demand Inlet Nodes,             !- Demand Side Inlet Node Names
  CAV_bas Supply Outlet Nodes;            !- Supply Side Outlet Node Names

NodeList,
  CAV_bas Supply Outlet Nodes,            !- Name
  CAV_bas Supply Outlet Node;             !- Node Name 1

NodeList,
  CAV_bas Demand Inlet Nodes,             !- Name
  CAV_bas Demand Inlet Node;              !- Node Name 1

Sizing:System,
  CAV_bas,                                !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  16.6666666666667,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  CAV_bas Controllers,                    !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  CAV_bas Clg Coil Controller,            !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  CAV_bas Main Htg Coil Controller;       !- Controller Name 2

Controller:WaterCoil,
  CAV_bas Clg Coil Controller,            !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  CAV_bas Clg Coil Outlet Air Node,       !- Sensor Node Name
  CAV_bas Clg Coil Inlet Water Node,      !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  CAV_bas Main Htg Coil Controller,       !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  CAV_bas Main Htg Coil Outlet Air Node,  !- Sensor Node Name
  CAV_bas Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeLarge HVACOperationSchd,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  CAV_bas Supply Branches,                !- Name
  CAV_bas Main Branch;                    !- Branch Name 1

Branch,
  CAV_bas Main Branch,                    !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  CAV_bas OA System,                      !- Component Name 1
  CAV_bas Supply Inlet Node,              !- Component Inlet Node Name 1
  CAV_bas Mixed Air Node,                 !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  CAV_bas Clg Coil,                       !- Component Name 2
  CAV_bas Mixed Air Node,                 !- Component Inlet Node Name 2
  CAV_bas Clg Coil Outlet Air Node,       !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  CAV_bas Main Htg Coil,                  !- Component Name 3
  CAV_bas Clg Coil Outlet Air Node,       !- Component Inlet Node Name 3
  CAV_bas Main Htg Coil Outlet Air Node,  !- Component Outlet Node Name 3
  Fan:ConstantVolume,                     !- Component Object Type 4
  CAV_bas Fan,                            !- Component Name 4
  CAV_bas Main Htg Coil Outlet Air Node,  !- Component Inlet Node Name 4
  CAV_bas Supply Outlet Node;             !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  CAV_bas OA System,                      !- Name
  CAV_bas OA System Controller List,      !- Controller List Name
  CAV_bas OA System Equipment List,       !- Outdoor Air Equipment List Name
  CAV_bas OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  CAV_bas OA System Controller List,      !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  CAV_bas OA Controller;                  !- Controller Name 1

Controller:OutdoorAir,
  CAV_bas OA Controller,                  !- Name
  CAV_bas Relief Air Node,                !- Relief Air Outlet Node Name
  CAV_bas Supply Inlet Node,              !- Return Air Node Name
  CAV_bas Mixed Air Node,                 !- Mixed Air Node Name
  CAV_bas Outdoor Air Node,               !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  OfficeLarge HVACOperationSchd,          !- Minimum Outdoor Air Schedule Name
  OfficeLarge MinOA_MotorizedDamper_Sched, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  CAV_bas Vent Controller,                !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  CAV_bas OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  CAV_bas OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  CAV_bas OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  CAV_bas Outdoor Air Node;               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CAV_bas OA System Equipment List,       !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  CAV_bas OA System Outdoor Air Mixer;    !- Component Name 1

OutdoorAir:Mixer,
  CAV_bas OA System Outdoor Air Mixer,    !- Name
  CAV_bas Mixed Air Node,                 !- Mixed Air Node Name
  CAV_bas Outdoor Air Node,               !- Outdoor Air Stream Node Name
  CAV_bas Relief Air Node,                !- Relief Air Stream Node Name
  CAV_bas Supply Inlet Node;              !- Return Air Stream Node Name

SetpointManager:MixedAir,
  CAV_bas Mixed Air Node OS Default SPM,  !- Name
  Temperature,                            !- Control Variable
  CAV_bas Supply Outlet Node,             !- Reference Setpoint Node Name
  CAV_bas Main Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
  CAV_bas Supply Outlet Node,             !- Fan Outlet Node Name
  CAV_bas Mixed Air Node;                 !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  CAV_bas Clg Coil,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  CAV_bas Clg Coil Inlet Water Node,      !- Water Inlet Node Name
  CAV_bas Clg Coil Outlet Water Node,     !- Water Outlet Node Name
  CAV_bas Mixed Air Node,                 !- Air Inlet Node Name
  CAV_bas Clg Coil Outlet Air Node,       !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  CAV_bas Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CAV_bas Supply Outlet Node,             !- Reference Setpoint Node Name
  CAV_bas Main Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
  CAV_bas Supply Outlet Node,             !- Fan Outlet Node Name
  CAV_bas Clg Coil Outlet Air Node;       !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  CAV_bas Main Htg Coil,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  CAV_bas Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  CAV_bas Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  CAV_bas Clg Coil Outlet Air Node,       !- Air Inlet Node Name
  CAV_bas Main Htg Coil Outlet Air Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  16.6666666666667,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  CAV_bas Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  CAV_bas Supply Outlet Node,             !- Reference Setpoint Node Name
  CAV_bas Main Htg Coil Outlet Air Node,  !- Fan Inlet Node Name
  CAV_bas Supply Outlet Node,             !- Fan Outlet Node Name
  CAV_bas Main Htg Coil Outlet Air Node;  !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  CAV_bas Fan,                            !- Name
  OfficeLarge HVACOperationSchd,          !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  CAV_bas Main Htg Coil Outlet Air Node,  !- Air Inlet Node Name
  CAV_bas Supply Outlet Node;             !- Air Outlet Node Name

SetpointManager:Scheduled,
  CAV_bas Supply Air Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  Supply Air Temp - 55.0F 3,              !- Schedule Name
  CAV_bas Supply Outlet Node;             !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  CAV_bas CAV_bas Demand Inlet Node Supply Path, !- Name
  CAV_bas Demand Inlet Node,              !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  CAV_bas Demand Inlet Node,              !- Inlet Node Name
  Basement ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  CAV_bas Return Path,                    !- Name
  CAV_bas Demand Outlet Node,             !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  CAV_bas Demand Outlet Node,             !- Outlet Node Name
  Basement ZN Return Air Node;            !- Inlet Node Name 1

AirLoopHVAC,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Supply Side Inlet Node Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Demand Side Outlet Node Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes, !- Demand Side Inlet Node Names
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes, !- Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node; !- Node Name 1

NodeList,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes, !- Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node; !- Node Name 1

Sizing:System,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Branches, !- Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Main Branch; !- Branch Name 1

Branch,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System, !- Component Name 1
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Component Inlet Node Name 1
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  DataCenter_basement_ZN_6 ZN Unitary HP, !- Component Name 2
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Component Inlet Node Name 2
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System, !- Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Controller List, !- Controller List Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Equipment List, !- Outdoor Air Equipment List Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Controller, !- Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Relief Air Node, !- Relief Air Outlet Node Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Return Air Node Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Mixed Air Node Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center OA System Outdoor Air Mixer, !- Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Mixed Air Node Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node, !- Outdoor Air Stream Node Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Relief Air Node, !- Relief Air Stream Node Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node, !- Reference Setpoint Node Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Fan Inlet Node Name
  DataCenter_basement_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Fan Outlet Node Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  DataCenter_basement_ZN_6 ZN Unitary HP, !- Name
  Load,                                   !- Control Type
  DataCenter_basement_ZN_6 ZN,            !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Air Inlet Node Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Fan, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Always On Discrete,                     !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Heating Coil Object Type
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Cooling Coil Object Type
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.61425,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.945,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Air Inlet Node Name
  DataCenter_basement_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:EquationFit,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Inlet Water Node, !- Water Inlet Node Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Outlet Water Node, !- Water Outlet Node Name
  DataCenter_basement_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  DataCenter_basement_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Heating Capacity {W}
  4.2,                                    !- Gross Rated Heating COP
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Inlet Water Node, !- Water Inlet Node Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Outlet Water Node, !- Water Outlet Node Name
  DataCenter_basement_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Air Inlet Node Name
  DataCenter_basement_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Gross Rated Cooling COP
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0;                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DataCenter_basement_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  DataCenter_basement_ZN_6 ZN Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  DataCenter_basement_ZN_6 ZN,            !- Control Zone Name
  DataCenter_basement_ZN_6 ZN Zone Air Node, !- Zone Node Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node, !- Zone Inlet Node Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node Supply Path, !- Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node, !- Inlet Node Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Return Path, !- Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Outlet Node Name
  DataCenter_basement_ZN_6 ZN Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Supply Side Inlet Node Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Demand Side Outlet Node Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes, !- Demand Side Inlet Node Names
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes, !- Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node; !- Node Name 1

NodeList,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes, !- Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node; !- Node Name 1

Sizing:System,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Branches, !- Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Main Branch; !- Branch Name 1

Branch,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System, !- Component Name 1
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Component Inlet Node Name 1
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  DataCenter_bot_ZN_6 ZN Unitary HP,      !- Component Name 2
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Component Inlet Node Name 2
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System, !- Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Controller List, !- Controller List Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Equipment List, !- Outdoor Air Equipment List Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Controller, !- Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Relief Air Node, !- Relief Air Outlet Node Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Return Air Node Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Mixed Air Node Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center OA System Outdoor Air Mixer, !- Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Mixed Air Node Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node, !- Outdoor Air Stream Node Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Relief Air Node, !- Relief Air Stream Node Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node, !- Reference Setpoint Node Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Fan Inlet Node Name
  DataCenter_bot_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Fan Outlet Node Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  DataCenter_bot_ZN_6 ZN Unitary HP,      !- Name
  Load,                                   !- Control Type
  DataCenter_bot_ZN_6 ZN,                 !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Air Inlet Node Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Fan, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Always On Discrete,                     !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Heating Coil Object Type
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Cooling Coil Object Type
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Air Inlet Node Name
  DataCenter_bot_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:EquationFit,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Inlet Water Node, !- Water Inlet Node Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Outlet Water Node, !- Water Outlet Node Name
  DataCenter_bot_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  DataCenter_bot_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Heating Capacity {W}
  4.2,                                    !- Gross Rated Heating COP
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Inlet Water Node, !- Water Inlet Node Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Outlet Water Node, !- Water Outlet Node Name
  DataCenter_bot_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Air Inlet Node Name
  DataCenter_bot_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Gross Rated Cooling COP
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0;                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DataCenter_bot_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  DataCenter_bot_ZN_6 ZN Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  DataCenter_bot_ZN_6 ZN,                 !- Control Zone Name
  DataCenter_bot_ZN_6 ZN Zone Air Node,   !- Zone Node Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node, !- Zone Inlet Node Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node Supply Path, !- Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node, !- Inlet Node Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Return Path, !- Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Outlet Node Name
  DataCenter_bot_ZN_6 ZN Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Supply Side Inlet Node Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Demand Side Outlet Node Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes, !- Demand Side Inlet Node Names
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes, !- Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node; !- Node Name 1

NodeList,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes, !- Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node; !- Node Name 1

Sizing:System,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Branches, !- Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Main Branch; !- Branch Name 1

Branch,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System, !- Component Name 1
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Component Inlet Node Name 1
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  DataCenter_mid_ZN_6 ZN Unitary HP,      !- Component Name 2
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Component Inlet Node Name 2
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System, !- Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Controller List, !- Controller List Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Equipment List, !- Outdoor Air Equipment List Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Controller, !- Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Relief Air Node, !- Relief Air Outlet Node Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Return Air Node Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Mixed Air Node Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center OA System Outdoor Air Mixer, !- Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Mixed Air Node Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node, !- Outdoor Air Stream Node Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Relief Air Node, !- Relief Air Stream Node Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node, !- Reference Setpoint Node Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Fan Inlet Node Name
  DataCenter_mid_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Fan Outlet Node Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  DataCenter_mid_ZN_6 ZN Unitary HP,      !- Name
  Load,                                   !- Control Type
  DataCenter_mid_ZN_6 ZN,                 !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Air Inlet Node Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Fan, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Always On Discrete,                     !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Heating Coil Object Type
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Cooling Coil Object Type
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Air Inlet Node Name
  DataCenter_mid_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:EquationFit,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Inlet Water Node, !- Water Inlet Node Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Outlet Water Node, !- Water Outlet Node Name
  DataCenter_mid_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  DataCenter_mid_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Heating Capacity {W}
  4.2,                                    !- Gross Rated Heating COP
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Inlet Water Node, !- Water Inlet Node Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Outlet Water Node, !- Water Outlet Node Name
  DataCenter_mid_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Air Inlet Node Name
  DataCenter_mid_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Gross Rated Cooling COP
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0;                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DataCenter_mid_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  DataCenter_mid_ZN_6 ZN Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  DataCenter_mid_ZN_6 ZN,                 !- Control Zone Name
  DataCenter_mid_ZN_6 ZN Zone Air Node,   !- Zone Node Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node, !- Zone Inlet Node Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node Supply Path, !- Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 7;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 7,          !- Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node, !- Inlet Node Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Return Path, !- Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 7;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 7,             !- Name
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Outlet Node Name
  DataCenter_mid_ZN_6 ZN Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center, !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Supply Side Inlet Node Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Demand Side Outlet Node Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes, !- Demand Side Inlet Node Names
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Nodes, !- Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node; !- Node Name 1

NodeList,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Inlet Nodes, !- Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node; !- Node Name 1

Sizing:System,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  40.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Branches, !- Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Main Branch; !- Branch Name 1

Branch,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System, !- Component Name 1
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Component Inlet Node Name 1
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  DataCenter_top_ZN_6 ZN Unitary HP,      !- Component Name 2
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Component Inlet Node Name 2
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System, !- Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Controller List, !- Controller List Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Equipment List, !- Outdoor Air Equipment List Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Controller, !- Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Relief Air Node, !- Relief Air Outlet Node Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node, !- Return Air Node Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Mixed Air Node Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Occ Sch, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center OA System Outdoor Air Mixer, !- Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Mixed Air Node Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Outdoor Air Node, !- Outdoor Air Stream Node Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Relief Air Node, !- Relief Air Stream Node Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node, !- Reference Setpoint Node Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Fan Inlet Node Name
  DataCenter_top_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Fan Outlet Node Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  DataCenter_top_ZN_6 ZN Unitary HP,      !- Name
  Load,                                   !- Control Type
  DataCenter_top_ZN_6 ZN,                 !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Air Inlet Node Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Fan, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  Always On Discrete,                     !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Heating Coil Object Type
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Cooling Coil Object Type
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  ,                                       !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Method
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Fan, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Mixed Air Node, !- Air Inlet Node Name
  DataCenter_top_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 3,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:EquationFit,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Inlet Water Node, !- Water Inlet Node Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Outlet Water Node, !- Water Outlet Node Name
  DataCenter_top_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  DataCenter_top_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Heating Capacity {W}
  4.2,                                    !- Gross Rated Heating COP
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Inlet Water Node, !- Water Inlet Node Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Outlet Water Node, !- Water Outlet Node Name
  DataCenter_top_ZN_6 ZN Unitary HP Fan - Cooling Coil Node, !- Air Inlet Node Name
  DataCenter_top_ZN_6 ZN Unitary HP Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Gross Rated Cooling COP
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0;                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  DataCenter_top_ZN_6 ZN Unitary HP Heating Coil - Supplemental Coil Node, !- Air Inlet Node Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  DataCenter_top_ZN_6 ZN Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  40.0000000000001,                       !- Maximum Supply Air Temperature {C}
  DataCenter_top_ZN_6 ZN,                 !- Control Zone Name
  DataCenter_top_ZN_6 ZN Zone Air Node,   !- Zone Node Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser Outlet Air Node, !- Zone Inlet Node Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node Supply Path, !- Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 8;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 8,          !- Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Inlet Node, !- Inlet Node Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Return Path, !- Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 8;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 8,             !- Name
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Demand Outlet Node, !- Outlet Node Name
  DataCenter_top_ZN_6 ZN Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  VAV_bot WITH REHEAT,                    !- Name
  VAV_bot WITH REHEAT Controllers,        !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV_bot WITH REHEAT Supply Branches,    !- Branch List Name
  ,                                       !- Connector List Name
  VAV_bot WITH REHEAT Supply Inlet Node,  !- Supply Side Inlet Node Name
  VAV_bot WITH REHEAT Demand Outlet Node, !- Demand Side Outlet Node Name
  VAV_bot WITH REHEAT Demand Inlet Nodes, !- Demand Side Inlet Node Names
  VAV_bot WITH REHEAT Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  VAV_bot WITH REHEAT Supply Outlet Nodes, !- Name
  VAV_bot WITH REHEAT Supply Outlet Node; !- Node Name 1

NodeList,
  VAV_bot WITH REHEAT Demand Inlet Nodes, !- Name
  VAV_bot WITH REHEAT Demand Inlet Node;  !- Node Name 1

Sizing:System,
  VAV_bot WITH REHEAT,                    !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.53819472890053,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  VAV_bot WITH REHEAT Controllers,        !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  VAV_bot WITH REHEAT Clg Coil Controller, !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  VAV_bot WITH REHEAT Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  VAV_bot WITH REHEAT Clg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  VAV_bot WITH REHEAT Clg Coil Outlet Air Node, !- Sensor Node Name
  VAV_bot WITH REHEAT Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_bot WITH REHEAT Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node, !- Sensor Node Name
  VAV_bot WITH REHEAT Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeLarge HVACOperationSchd,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  VAV_bot WITH REHEAT Supply Branches,    !- Name
  VAV_bot WITH REHEAT Main Branch;        !- Branch Name 1

Branch,
  VAV_bot WITH REHEAT Main Branch,        !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  VAV_bot WITH REHEAT OA System,          !- Component Name 1
  VAV_bot WITH REHEAT Supply Inlet Node,  !- Component Inlet Node Name 1
  VAV_bot WITH REHEAT Mixed Air Node,     !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  VAV_bot WITH REHEAT Clg Coil,           !- Component Name 2
  VAV_bot WITH REHEAT Mixed Air Node,     !- Component Inlet Node Name 2
  VAV_bot WITH REHEAT Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  VAV_bot WITH REHEAT Main Htg Coil,      !- Component Name 3
  VAV_bot WITH REHEAT Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  VAV_bot WITH REHEAT Fan,                !- Component Name 4
  VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  VAV_bot WITH REHEAT Supply Outlet Node; !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  VAV_bot WITH REHEAT OA System,          !- Name
  VAV_bot WITH REHEAT OA System Controller List, !- Controller List Name
  VAV_bot WITH REHEAT OA System Equipment List, !- Outdoor Air Equipment List Name
  VAV_bot WITH REHEAT OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  VAV_bot WITH REHEAT OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  VAV_bot WITH REHEAT OA Controller;      !- Controller Name 1

Controller:OutdoorAir,
  VAV_bot WITH REHEAT OA Controller,      !- Name
  VAV_bot WITH REHEAT Relief Air Node,    !- Relief Air Outlet Node Name
  VAV_bot WITH REHEAT Supply Inlet Node,  !- Return Air Node Name
  VAV_bot WITH REHEAT Mixed Air Node,     !- Mixed Air Node Name
  VAV_bot WITH REHEAT Outdoor Air Node,   !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  OfficeLarge MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  VAV_bot WITH REHEAT Vent Controller,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  VAV_bot WITH REHEAT OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV_bot WITH REHEAT OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV_bot WITH REHEAT OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  VAV_bot WITH REHEAT Outdoor Air Node;   !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_bot WITH REHEAT OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  VAV_bot WITH REHEAT OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  VAV_bot WITH REHEAT OA System Outdoor Air Mixer, !- Name
  VAV_bot WITH REHEAT Mixed Air Node,     !- Mixed Air Node Name
  VAV_bot WITH REHEAT Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VAV_bot WITH REHEAT Relief Air Node,    !- Relief Air Stream Node Name
  VAV_bot WITH REHEAT Supply Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  VAV_bot WITH REHEAT Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_bot WITH REHEAT Supply Outlet Node, !- Reference Setpoint Node Name
  VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  VAV_bot WITH REHEAT Supply Outlet Node, !- Fan Outlet Node Name
  VAV_bot WITH REHEAT Mixed Air Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  VAV_bot WITH REHEAT Clg Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  VAV_bot WITH REHEAT Clg Coil Inlet Water Node, !- Water Inlet Node Name
  VAV_bot WITH REHEAT Clg Coil Outlet Water Node, !- Water Outlet Node Name
  VAV_bot WITH REHEAT Mixed Air Node,     !- Air Inlet Node Name
  VAV_bot WITH REHEAT Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  VAV_bot WITH REHEAT Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_bot WITH REHEAT Supply Outlet Node, !- Reference Setpoint Node Name
  VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  VAV_bot WITH REHEAT Supply Outlet Node, !- Fan Outlet Node Name
  VAV_bot WITH REHEAT Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  VAV_bot WITH REHEAT Main Htg Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  VAV_bot WITH REHEAT Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  VAV_bot WITH REHEAT Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  VAV_bot WITH REHEAT Clg Coil Outlet Air Node, !- Air Inlet Node Name
  VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_bot WITH REHEAT Supply Outlet Node, !- Reference Setpoint Node Name
  VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  VAV_bot WITH REHEAT Supply Outlet Node, !- Fan Outlet Node Name
  VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  VAV_bot WITH REHEAT Fan,                !- Name
  OfficeLarge HVACOperationSchd,          !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  VAV_bot WITH REHEAT Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  VAV_bot WITH REHEAT Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:Warmest,
  VAV_bot WITH REHEAT SAT Warmest Reset,  !- Name
  Temperature,                            !- Control Variable
  VAV_bot WITH REHEAT,                    !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  VAV_bot WITH REHEAT Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV_bot WITH REHEAT VAV_bot WITH REHEAT Demand Inlet Node Supply Path, !- Name
  VAV_bot WITH REHEAT Demand Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  VAV_bot WITH REHEAT Demand Inlet Node,  !- Inlet Node Name
  Perimeter_bot_ZN_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Perimeter_bot_ZN_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Perimeter_bot_ZN_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Perimeter_bot_ZN_4 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Core_bottom ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  VAV_bot WITH REHEAT Return Path,        !- Name
  VAV_bot WITH REHEAT Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  Air Loop HVAC Return Plenum 1,          !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  Air Loop HVAC Zone Mixer 1;             !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  Air Loop HVAC Return Plenum 1,          !- Name
  GroundFloor_Plenum ZN,                  !- Zone Name
  GroundFloor_Plenum ZN Zone Air Node,    !- Zone Node Name
  Node 88,                                !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Perimeter_bot_ZN_1 ZN Return Air Node,  !- Inlet Node Name 1
  Perimeter_bot_ZN_2 ZN Return Air Node,  !- Inlet Node Name 2
  Perimeter_bot_ZN_3 ZN Return Air Node,  !- Inlet Node Name 3
  Perimeter_bot_ZN_4 ZN Return Air Node,  !- Inlet Node Name 4
  Core_bottom ZN Return Air Node;         !- Inlet Node Name 5

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  VAV_bot WITH REHEAT Demand Outlet Node, !- Outlet Node Name
  Node 88;                                !- Inlet Node Name 1

AirLoopHVAC,
  VAV_mid WITH REHEAT,                    !- Name
  VAV_mid WITH REHEAT Controllers,        !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV_mid WITH REHEAT Supply Branches,    !- Branch List Name
  ,                                       !- Connector List Name
  VAV_mid WITH REHEAT Supply Inlet Node,  !- Supply Side Inlet Node Name
  VAV_mid WITH REHEAT Demand Outlet Node, !- Demand Side Outlet Node Name
  VAV_mid WITH REHEAT Demand Inlet Nodes, !- Demand Side Inlet Node Names
  VAV_mid WITH REHEAT Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  VAV_mid WITH REHEAT Supply Outlet Nodes, !- Name
  VAV_mid WITH REHEAT Supply Outlet Node; !- Node Name 1

NodeList,
  VAV_mid WITH REHEAT Demand Inlet Nodes, !- Name
  VAV_mid WITH REHEAT Demand Inlet Node;  !- Node Name 1

Sizing:System,
  VAV_mid WITH REHEAT,                    !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.64649398883237,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  VAV_mid WITH REHEAT Controllers,        !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  VAV_mid WITH REHEAT Clg Coil Controller, !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  VAV_mid WITH REHEAT Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  VAV_mid WITH REHEAT Clg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  VAV_mid WITH REHEAT Clg Coil Outlet Air Node, !- Sensor Node Name
  VAV_mid WITH REHEAT Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_mid WITH REHEAT Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node, !- Sensor Node Name
  VAV_mid WITH REHEAT Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeLarge HVACOperationSchd,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  VAV_mid WITH REHEAT Supply Branches,    !- Name
  VAV_mid WITH REHEAT Main Branch;        !- Branch Name 1

Branch,
  VAV_mid WITH REHEAT Main Branch,        !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  VAV_mid WITH REHEAT OA System,          !- Component Name 1
  VAV_mid WITH REHEAT Supply Inlet Node,  !- Component Inlet Node Name 1
  VAV_mid WITH REHEAT Mixed Air Node,     !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  VAV_mid WITH REHEAT Clg Coil,           !- Component Name 2
  VAV_mid WITH REHEAT Mixed Air Node,     !- Component Inlet Node Name 2
  VAV_mid WITH REHEAT Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  VAV_mid WITH REHEAT Main Htg Coil,      !- Component Name 3
  VAV_mid WITH REHEAT Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  VAV_mid WITH REHEAT Fan,                !- Component Name 4
  VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  VAV_mid WITH REHEAT Supply Outlet Node; !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  VAV_mid WITH REHEAT OA System,          !- Name
  VAV_mid WITH REHEAT OA System Controller List, !- Controller List Name
  VAV_mid WITH REHEAT OA System Equipment List, !- Outdoor Air Equipment List Name
  VAV_mid WITH REHEAT OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  VAV_mid WITH REHEAT OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  VAV_mid WITH REHEAT OA Controller;      !- Controller Name 1

Controller:OutdoorAir,
  VAV_mid WITH REHEAT OA Controller,      !- Name
  VAV_mid WITH REHEAT ERV Secondary Inlet Air Node, !- Relief Air Outlet Node Name
  VAV_mid WITH REHEAT Supply Inlet Node,  !- Return Air Node Name
  VAV_mid WITH REHEAT Mixed Air Node,     !- Mixed Air Node Name
  VAV_mid WITH REHEAT Outdoor Air Node,   !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  OfficeLarge MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  VAV_mid WITH REHEAT Vent Controller,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  VAV_mid WITH REHEAT OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV_mid WITH REHEAT OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV_mid WITH REHEAT OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  VAV_mid WITH REHEAT Outdoor Air Node;   !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_mid WITH REHEAT OA System Equipment List, !- Name
  HeatExchanger:AirToAir:SensibleAndLatent, !- Component Object Type 1
  VAV_mid WITH REHEAT ERV,                !- Component Name 1
  OutdoorAir:Mixer,                       !- Component Object Type 2
  VAV_mid WITH REHEAT OA System Outdoor Air Mixer; !- Component Name 2

OutdoorAir:Mixer,
  VAV_mid WITH REHEAT OA System Outdoor Air Mixer, !- Name
  VAV_mid WITH REHEAT Mixed Air Node,     !- Mixed Air Node Name
  VAV_mid WITH REHEAT ERV Primary Outlet Air Node, !- Outdoor Air Stream Node Name
  VAV_mid WITH REHEAT ERV Secondary Inlet Air Node, !- Relief Air Stream Node Name
  VAV_mid WITH REHEAT Supply Inlet Node;  !- Return Air Stream Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  VAV_mid WITH REHEAT ERV,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  VAV_mid WITH REHEAT Outdoor Air Node,   !- Supply Air Inlet Node Name
  VAV_mid WITH REHEAT ERV Primary Outlet Air Node, !- Supply Air Outlet Node Name
  VAV_mid WITH REHEAT ERV Secondary Inlet Air Node, !- Exhaust Air Inlet Node Name
  VAV_mid WITH REHEAT Relief Air Node,    !- Exhaust Air Outlet Node Name
  109319.283079168,                       !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

SetpointManager:OutdoorAirPretreat,
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  Temperature,                            !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-005,                                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  VAV_mid WITH REHEAT Mixed Air Node,     !- Reference Setpoint Node Name
  VAV_mid WITH REHEAT Mixed Air Node,     !- Mixed Air Stream Node Name
  VAV_mid WITH REHEAT Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VAV_mid WITH REHEAT Supply Inlet Node,  !- Return Air Stream Node Name
  VAV_mid WITH REHEAT ERV Primary Outlet Air Node; !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_mid WITH REHEAT Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_mid WITH REHEAT Supply Outlet Node, !- Reference Setpoint Node Name
  VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  VAV_mid WITH REHEAT Supply Outlet Node, !- Fan Outlet Node Name
  VAV_mid WITH REHEAT Mixed Air Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  VAV_mid WITH REHEAT Clg Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  VAV_mid WITH REHEAT Clg Coil Inlet Water Node, !- Water Inlet Node Name
  VAV_mid WITH REHEAT Clg Coil Outlet Water Node, !- Water Outlet Node Name
  VAV_mid WITH REHEAT Mixed Air Node,     !- Air Inlet Node Name
  VAV_mid WITH REHEAT Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  VAV_mid WITH REHEAT Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_mid WITH REHEAT Supply Outlet Node, !- Reference Setpoint Node Name
  VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  VAV_mid WITH REHEAT Supply Outlet Node, !- Fan Outlet Node Name
  VAV_mid WITH REHEAT Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  VAV_mid WITH REHEAT Main Htg Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  VAV_mid WITH REHEAT Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  VAV_mid WITH REHEAT Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  VAV_mid WITH REHEAT Clg Coil Outlet Air Node, !- Air Inlet Node Name
  VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_mid WITH REHEAT Supply Outlet Node, !- Reference Setpoint Node Name
  VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  VAV_mid WITH REHEAT Supply Outlet Node, !- Fan Outlet Node Name
  VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  VAV_mid WITH REHEAT Fan,                !- Name
  OfficeLarge HVACOperationSchd,          !- Availability Schedule Name
  0.6253,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.962,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  VAV_mid WITH REHEAT Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  VAV_mid WITH REHEAT Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:Warmest,
  VAV_mid WITH REHEAT SAT Warmest Reset,  !- Name
  Temperature,                            !- Control Variable
  VAV_mid WITH REHEAT,                    !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  VAV_mid WITH REHEAT Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV_mid WITH REHEAT VAV_mid WITH REHEAT Demand Inlet Node Supply Path, !- Name
  VAV_mid WITH REHEAT Demand Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  VAV_mid WITH REHEAT Demand Inlet Node,  !- Inlet Node Name
  Perimeter_mid_ZN_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Perimeter_mid_ZN_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Perimeter_mid_ZN_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Perimeter_mid_ZN_4 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Core_mid ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  VAV_mid WITH REHEAT Return Path,        !- Name
  VAV_mid WITH REHEAT Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  Air Loop HVAC Return Plenum 2,          !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  Air Loop HVAC Zone Mixer 2;             !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  Air Loop HVAC Return Plenum 2,          !- Name
  MidFloor_Plenum ZN,                     !- Zone Name
  MidFloor_Plenum ZN Zone Air Node,       !- Zone Node Name
  Node 127,                               !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Perimeter_mid_ZN_1 ZN Return Air Node,  !- Inlet Node Name 1
  Perimeter_mid_ZN_2 ZN Return Air Node,  !- Inlet Node Name 2
  Perimeter_mid_ZN_3 ZN Return Air Node,  !- Inlet Node Name 3
  Perimeter_mid_ZN_4 ZN Return Air Node,  !- Inlet Node Name 4
  Core_mid ZN Return Air Node;            !- Inlet Node Name 5

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  VAV_mid WITH REHEAT Demand Outlet Node, !- Outlet Node Name
  Node 127;                               !- Inlet Node Name 1

AirLoopHVAC,
  VAV_top WITH REHEAT,                    !- Name
  VAV_top WITH REHEAT Controllers,        !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  VAV_top WITH REHEAT Supply Branches,    !- Branch List Name
  ,                                       !- Connector List Name
  VAV_top WITH REHEAT Supply Inlet Node,  !- Supply Side Inlet Node Name
  VAV_top WITH REHEAT Demand Outlet Node, !- Demand Side Outlet Node Name
  VAV_top WITH REHEAT Demand Inlet Nodes, !- Demand Side Inlet Node Names
  VAV_top WITH REHEAT Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  VAV_top WITH REHEAT Supply Outlet Nodes, !- Name
  VAV_top WITH REHEAT Supply Outlet Node; !- Node Name 1

NodeList,
  VAV_top WITH REHEAT Demand Inlet Nodes, !- Name
  VAV_top WITH REHEAT Demand Inlet Node;  !- Node Name 1

Sizing:System,
  VAV_top WITH REHEAT,                    !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  2.53819472890053,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AirLoopHVAC:ControllerList,
  VAV_top WITH REHEAT Controllers,        !- Name
  Controller:WaterCoil,                   !- Controller Object Type 1
  VAV_top WITH REHEAT Clg Coil Controller, !- Controller Name 1
  Controller:WaterCoil,                   !- Controller Object Type 2
  VAV_top WITH REHEAT Main Htg Coil Controller; !- Controller Name 2

Controller:WaterCoil,
  VAV_top WITH REHEAT Clg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Reverse,                                !- Action
  Flow,                                   !- Actuator Variable
  VAV_top WITH REHEAT Clg Coil Outlet Air Node, !- Sensor Node Name
  VAV_top WITH REHEAT Clg Coil Inlet Water Node, !- Actuator Node Name
  Autosize,                               !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_top WITH REHEAT Main Htg Coil Controller, !- Name
  Temperature,                            !- Control Variable
  Normal,                                 !- Action
  Flow,                                   !- Actuator Variable
  VAV_top WITH REHEAT Main Htg Coil Outlet Air Node, !- Sensor Node Name
  VAV_top WITH REHEAT Main Htg Coil Inlet Water Node, !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  Autosize,                               !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  OfficeLarge HVACOperationSchd,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  VAV_top WITH REHEAT Supply Branches,    !- Name
  VAV_top WITH REHEAT Main Branch;        !- Branch Name 1

Branch,
  VAV_top WITH REHEAT Main Branch,        !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  VAV_top WITH REHEAT OA System,          !- Component Name 1
  VAV_top WITH REHEAT Supply Inlet Node,  !- Component Inlet Node Name 1
  VAV_top WITH REHEAT Mixed Air Node,     !- Component Outlet Node Name 1
  Coil:Cooling:Water,                     !- Component Object Type 2
  VAV_top WITH REHEAT Clg Coil,           !- Component Name 2
  VAV_top WITH REHEAT Mixed Air Node,     !- Component Inlet Node Name 2
  VAV_top WITH REHEAT Clg Coil Outlet Air Node, !- Component Outlet Node Name 2
  Coil:Heating:Water,                     !- Component Object Type 3
  VAV_top WITH REHEAT Main Htg Coil,      !- Component Name 3
  VAV_top WITH REHEAT Clg Coil Outlet Air Node, !- Component Inlet Node Name 3
  VAV_top WITH REHEAT Main Htg Coil Outlet Air Node, !- Component Outlet Node Name 3
  Fan:VariableVolume,                     !- Component Object Type 4
  VAV_top WITH REHEAT Fan,                !- Component Name 4
  VAV_top WITH REHEAT Main Htg Coil Outlet Air Node, !- Component Inlet Node Name 4
  VAV_top WITH REHEAT Supply Outlet Node; !- Component Outlet Node Name 4

AirLoopHVAC:OutdoorAirSystem,
  VAV_top WITH REHEAT OA System,          !- Name
  VAV_top WITH REHEAT OA System Controller List, !- Controller List Name
  VAV_top WITH REHEAT OA System Equipment List, !- Outdoor Air Equipment List Name
  VAV_top WITH REHEAT OA System Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  VAV_top WITH REHEAT OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  VAV_top WITH REHEAT OA Controller;      !- Controller Name 1

Controller:OutdoorAir,
  VAV_top WITH REHEAT OA Controller,      !- Name
  VAV_top WITH REHEAT Relief Air Node,    !- Relief Air Outlet Node Name
  VAV_top WITH REHEAT Supply Inlet Node,  !- Return Air Node Name
  VAV_top WITH REHEAT Mixed Air Node,     !- Mixed Air Node Name
  VAV_top WITH REHEAT Outdoor Air Node,   !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  OfficeLarge MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  VAV_top WITH REHEAT Vent Controller,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  VAV_top WITH REHEAT OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  VAV_top WITH REHEAT OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  VAV_top WITH REHEAT OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  VAV_top WITH REHEAT Outdoor Air Node;   !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_top WITH REHEAT OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  VAV_top WITH REHEAT OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  VAV_top WITH REHEAT OA System Outdoor Air Mixer, !- Name
  VAV_top WITH REHEAT Mixed Air Node,     !- Mixed Air Node Name
  VAV_top WITH REHEAT Outdoor Air Node,   !- Outdoor Air Stream Node Name
  VAV_top WITH REHEAT Relief Air Node,    !- Relief Air Stream Node Name
  VAV_top WITH REHEAT Supply Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  VAV_top WITH REHEAT Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_top WITH REHEAT Supply Outlet Node, !- Reference Setpoint Node Name
  VAV_top WITH REHEAT Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  VAV_top WITH REHEAT Supply Outlet Node, !- Fan Outlet Node Name
  VAV_top WITH REHEAT Mixed Air Node;     !- Setpoint Node or NodeList Name

Coil:Cooling:Water,
  VAV_top WITH REHEAT Clg Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  Autosize,                               !- Design Inlet Air Temperature {C}
  Autosize,                               !- Design Outlet Air Temperature {C}
  Autosize,                               !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                               !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  VAV_top WITH REHEAT Clg Coil Inlet Water Node, !- Water Inlet Node Name
  VAV_top WITH REHEAT Clg Coil Outlet Water Node, !- Water Outlet Node Name
  VAV_top WITH REHEAT Mixed Air Node,     !- Air Inlet Node Name
  VAV_top WITH REHEAT Clg Coil Outlet Air Node, !- Air Outlet Node Name
  SimpleAnalysis,                         !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

SetpointManager:MixedAir,
  VAV_top WITH REHEAT Clg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_top WITH REHEAT Supply Outlet Node, !- Reference Setpoint Node Name
  VAV_top WITH REHEAT Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  VAV_top WITH REHEAT Supply Outlet Node, !- Fan Outlet Node Name
  VAV_top WITH REHEAT Clg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Coil:Heating:Water,
  VAV_top WITH REHEAT Main Htg Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  VAV_top WITH REHEAT Main Htg Coil Inlet Water Node, !- Water Inlet Node Name
  VAV_top WITH REHEAT Main Htg Coil Outlet Water Node, !- Water Outlet Node Name
  VAV_top WITH REHEAT Clg Coil Outlet Air Node, !- Air Inlet Node Name
  VAV_top WITH REHEAT Main Htg Coil Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

SetpointManager:MixedAir,
  VAV_top WITH REHEAT Main Htg Coil Outlet Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  VAV_top WITH REHEAT Supply Outlet Node, !- Reference Setpoint Node Name
  VAV_top WITH REHEAT Main Htg Coil Outlet Air Node, !- Fan Inlet Node Name
  VAV_top WITH REHEAT Supply Outlet Node, !- Fan Outlet Node Name
  VAV_top WITH REHEAT Main Htg Coil Outlet Air Node; !- Setpoint Node or NodeList Name

Fan:VariableVolume,
  VAV_top WITH REHEAT Fan,                !- Name
  OfficeLarge HVACOperationSchd,          !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.04076,                                !- Fan Power Coefficient 1
  0.0881,                                 !- Fan Power Coefficient 2
  -0.0729,                                !- Fan Power Coefficient 3
  0.9437,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  VAV_top WITH REHEAT Main Htg Coil Outlet Air Node, !- Air Inlet Node Name
  VAV_top WITH REHEAT Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:Warmest,
  VAV_top WITH REHEAT SAT Warmest Reset,  !- Name
  Temperature,                            !- Control Variable
  VAV_top WITH REHEAT,                    !- HVAC Air Loop Name
  12.7777777777778,                       !- Minimum Setpoint Temperature {C}
  15.5555555555556,                       !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  VAV_top WITH REHEAT Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV_top WITH REHEAT VAV_top WITH REHEAT Demand Inlet Node Supply Path, !- Name
  VAV_top WITH REHEAT Demand Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  VAV_top WITH REHEAT Demand Inlet Node,  !- Inlet Node Name
  Perimeter_top_ZN_1 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 1
  Perimeter_top_ZN_2 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 2
  Perimeter_top_ZN_3 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 3
  Perimeter_top_ZN_4 ZN VAV Terminal Inlet Air Node, !- Outlet Node Name 4
  Core_top ZN VAV Terminal Inlet Air Node; !- Outlet Node Name 5

AirLoopHVAC:ReturnPath,
  VAV_top WITH REHEAT Return Path,        !- Name
  VAV_top WITH REHEAT Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,               !- Component Object Type 1
  Air Loop HVAC Return Plenum 3,          !- Component Name 1
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 2
  Air Loop HVAC Zone Mixer 3;             !- Component Name 2

AirLoopHVAC:ReturnPlenum,
  Air Loop HVAC Return Plenum 3,          !- Name
  TopFloor_Plenum ZN,                     !- Zone Name
  TopFloor_Plenum ZN Zone Air Node,       !- Zone Node Name
  Node 166,                               !- Outlet Node Name
  ,                                       !- Induced Air Outlet Node or NodeList Name
  Perimeter_top_ZN_1 ZN Return Air Node,  !- Inlet Node Name 1
  Perimeter_top_ZN_2 ZN Return Air Node,  !- Inlet Node Name 2
  Perimeter_top_ZN_3 ZN Return Air Node,  !- Inlet Node Name 3
  Perimeter_top_ZN_4 ZN Return Air Node,  !- Inlet Node Name 4
  Core_top ZN Return Air Node;            !- Inlet Node Name 5

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  VAV_top WITH REHEAT Demand Outlet Node, !- Outlet Node Name
  Node 166;                               !- Inlet Node Name 1

PlantLoop,
  Chilled Water Loop,                     !- Name
  UserDefinedFluidType,                   !- Fluid Type
  EthyleneGlycol_25,                      !- User Defined Fluid Type
  Chilled Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Chilled Water Loop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  -3.33333333333333,                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Chilled Water Loop Supply Inlet Node,   !- Plant Side Inlet Node Name
  Chilled Water Loop Supply Outlet Node,  !- Plant Side Outlet Node Name
  Chilled Water Loop Supply Branches,     !- Plant Side Branch List Name
  Chilled Water Loop Supply Connector List, !- Plant Side Connector List Name
  Chilled Water Loop Demand Inlet Node,   !- Demand Side Inlet Node Name
  Chilled Water Loop Demand Outlet Node,  !- Demand Side Outlet Node Name
  Chilled Water Loop Demand Branches,     !- Demand Side Branch List Name
  Chilled Water Loop Demand Connector List, !- Demand Side Connector List Name
  SequentialLoad,                         !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  TwoWayCommonPipe;                       !- Common Pipe Simulation

FluidProperties:Name,
  EthyleneGlycol_25,                      !- Fluid Name
  Glycol;                                 !- Fluid Type

FluidProperties:GlycolConcentration,
  EthyleneGlycol_25,                      !- Name
  EthyleneGlycol,                         !- Glycol Type
  ,                                       !- User Defined Glycol Name
  0.25;                                   !- Glycol Concentration

Sizing:Plant,
  Chilled Water Loop,                     !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  8.88888888888889,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Chilled Water Loop Supply Branches,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Branch Name 1
  Chilled Water Loop Supply Branch 1,     !- Branch Name 2
  Chilled Water Loop Supply Branch 2,     !- Branch Name 3
  Chilled Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Chilled Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Supply Splitter,     !- Name
  Chilled Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Outlet Branch Name 2

Connector:Mixer,
  Chilled Water Loop Supply Mixer,        !- Name
  Chilled Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Supply Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Supply Branch 2;     !- Inlet Branch Name 2

Branch,
  Chilled Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Chilled Water Loop Primary Pump,        !- Component Name 1
  Chilled Water Loop Supply Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Primary Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Chilled Water Loop Primary Pump,        !- Name
  Chilled Water Loop Supply Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Primary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  44836.0038,                             !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  ThermalStorage:Ice:Detailed,            !- Component Object Type 1
  Thermal Storage Ice Detailed 1,         !- Component Name 1
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Supply Inlet Water Node, !- Component Inlet Node Name 1
  Node 1,                                 !- Component Outlet Node Name 1
  Chiller:Electric:EIR,                   !- Component Object Type 2
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton, !- Component Name 2
  Node 1,                                 !- Component Inlet Node Name 2
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Supply Outlet Water Node; !- Component Outlet Node Name 2

ThermalStorage:Ice:Detailed,
  Thermal Storage Ice Detailed 1,         !- Name
  Ice Availability Schedule (New),        !- Availability Schedule Name
  6.963368627292,                         !- Capacity {GJ}
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Supply Inlet Water Node, !- Inlet Node Name
  Node 1,                                 !- Outlet Node Name
  QuadraticLinear,                        !- Discharging Curve Object Type
  Curve Quadratic Linear 1,               !- Discharging Curve Name
  QuadraticLinear,                        !- Charging Curve Object Type
  Curve Quadratic Linear 2,               !- Charging Curve Name
  1,                                      !- Timestep of the Curve Data {hr}
  0.0001,                                 !- Parasitic Electric Load During Discharging {dimensionless}
  0.0002,                                 !- Parasitic Electric Load During Charging {dimensionless}
  0.0003,                                 !- Tank Loss Coefficient {dimensionless}
  0,                                      !- Freezing Temperature of Storage Medium {C}
  InsideMelt;                             !- Thaw Process Indicator

Curve:QuadraticLinear,
  Curve Quadratic Linear 1,               !- Name
  0,                                      !- Coefficient1 Constant
  0.09,                                   !- Coefficient2 x
  -0.15,                                  !- Coefficient3 x**2
  0.612,                                  !- Coefficient4 y
  -0.324,                                 !- Coefficient5 x*y
  -0.216,                                 !- Coefficient6 x**2*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  9.9;                                    !- Maximum Value of y {BasedOnField A3}

Curve:QuadraticLinear,
  Curve Quadratic Linear 2,               !- Name
  0,                                      !- Coefficient1 Constant
  0.09,                                   !- Coefficient2 x
  -0.15,                                  !- Coefficient3 x**2
  0.612,                                  !- Coefficient4 y
  -0.324,                                 !- Coefficient5 x*y
  -0.216,                                 !- Coefficient6 x**2*y
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0,                                      !- Minimum Value of y {BasedOnField A3}
  9.9;                                    !- Maximum Value of y {BasedOnField A3}

SetpointManager:Scheduled,
  Thermal Storage Ice Detailed 1 Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New), !- Schedule Name
  Node 1;                                 !- Setpoint Node or NodeList Name

Chiller:Electric:EIR,
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  6.17017543859649,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  Autosize,                               !- Reference Condenser Fluid Flow Rate {m3/s}
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT, !- Cooling Capacity Function of Temperature Curve Name
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  Node 1,                                 !- Chilled Water Inlet Node Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Supply Outlet Water Node, !- Chilled Water Outlet Node Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Demand Inlet Water Node, !- Condenser Inlet Node Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Demand Outlet Water Node, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  0,                                      !- Condenser Fan Power Ratio {W/W}
  1,                                      !- Fraction of Compressor Electric Consumption Rejected by Condenser
  -3.33333333333333,                      !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  ,                                       !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  0.75,                                   !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT, !- Name
  0.906115,                               !- Coefficient1 Constant
  0.0292277,                              !- Coefficient2 x
  -0.0003647,                             !- Coefficient3 x**2
  -0.0009709,                             !- Coefficient4 y
  -9.05e-005,                             !- Coefficient5 y**2
  0.0002527,                              !- Coefficient6 x*y
  -3.33333333333333,                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT, !- Name
  0.3773115,                              !- Coefficient1 Constant
  -0.0229032,                             !- Coefficient2 x
  0.0016504,                              !- Coefficient3 x**2
  0.0118156,                              !- Coefficient4 y
  0.0004345,                              !- Coefficient5 y**2
  -0.0010132,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x {BasedOnField A2}
  10,                                     !- Maximum Value of x {BasedOnField A2}
  17.78,                                  !- Minimum Value of y {BasedOnField A3}
  46.11;                                  !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Name
  0.222149,                               !- Coefficient1 Constant
  0.503156,                               !- Coefficient2 x
  0.256905,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x {BasedOnField A2}
  1,                                      !- Maximum Value of x {BasedOnField A2}
  0.28;                                   !- Minimum Curve Output {BasedOnField A3}

SetpointManager:Scheduled,
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New), !- Schedule Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Supply Outlet Water Node; !- Setpoint Node or NodeList Name

Branch,
  Chilled Water Loop Supply Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Chiller Bypass,      !- Component Name 1
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Chiller Bypass,      !- Name
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Supply Outlet,       !- Component Name 1
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Supply Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Supply Outlet,       !- Name
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Supply Outlet Node;  !- Outlet Node Name

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager (New), !- Name
  Temperature,                            !- Control Variable
  Chilled Water Loop Setpoint Schedule (New), !- Schedule Name
  Chilled Water Loop Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
  Chilled Water Loop Demand Branches,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Branch Name 1
  Chilled Water Loop Demand Branch 1,     !- Branch Name 2
  Chilled Water Loop Demand Branch 2,     !- Branch Name 3
  Chilled Water Loop Demand Branch 3,     !- Branch Name 4
  Chilled Water Loop Demand Branch 4,     !- Branch Name 5
  Chilled Water Loop Demand Branch 5,     !- Branch Name 6
  Chilled Water Loop Demand Bypass Branch, !- Branch Name 7
  Chilled Water Loop Demand Outlet Branch; !- Branch Name 8

ConnectorList,
  Chilled Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Chilled Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Chilled Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Chilled Water Loop Demand Splitter,     !- Name
  Chilled Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Outlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Outlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Outlet Branch Name 5
  Chilled Water Loop Demand Bypass Branch; !- Outlet Branch Name 6

Connector:Mixer,
  Chilled Water Loop Demand Mixer,        !- Name
  Chilled Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Chilled Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Chilled Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Chilled Water Loop Demand Branch 3,     !- Inlet Branch Name 3
  Chilled Water Loop Demand Branch 4,     !- Inlet Branch Name 4
  Chilled Water Loop Demand Branch 5,     !- Inlet Branch Name 5
  Chilled Water Loop Demand Bypass Branch; !- Inlet Branch Name 6

Branch,
  Chilled Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Inlet,        !- Component Name 1
  Chilled Water Loop Demand Inlet Node,   !- Component Inlet Node Name 1
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Component Outlet Node Name 1
  Pump:VariableSpeed,                     !- Component Object Type 2
  Chilled Water Loop Secondary Pump,      !- Component Name 2
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Component Inlet Node Name 2
  Chilled Water Loop Secondary Pump Outlet Water Node; !- Component Outlet Node Name 2

SetpointManager:Scheduled,
  Chilled Water Loop Demand Side Setpoint Manager (New), !- Name
  Temperature,                            !- Control Variable
  Chilled Water Loop Setpoint Schedule (New), !- Schedule Name
  Chilled Water Loop Demand Inlet Node;   !- Setpoint Node or NodeList Name

Pipe:Adiabatic,
  Chilled Water Loop Demand Inlet,        !- Name
  Chilled Water Loop Demand Inlet Node,   !- Inlet Node Name
  Chilled Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Pump:VariableSpeed,
  Chilled Water Loop Secondary Pump,      !- Name
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Inlet Node Name
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  134508.0114,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Chilled Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Coil Bypass,         !- Component Name 1
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Coil Bypass,         !- Name
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  VAV_bot WITH REHEAT Clg Coil,           !- Component Name 1
  VAV_bot WITH REHEAT Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  VAV_bot WITH REHEAT Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 3,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  VAV_mid WITH REHEAT Clg Coil,           !- Component Name 1
  VAV_mid WITH REHEAT Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  VAV_mid WITH REHEAT Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 4,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  VAV_top WITH REHEAT Clg Coil,           !- Component Name 1
  VAV_top WITH REHEAT Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  VAV_top WITH REHEAT Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Branch 5,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:Water,                     !- Component Object Type 1
  CAV_bas Clg Coil,                       !- Component Name 1
  CAV_bas Clg Coil Inlet Water Node,      !- Component Inlet Node Name 1
  CAV_bas Clg Coil Outlet Water Node;     !- Component Outlet Node Name 1

Branch,
  Chilled Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Bypass Pipe,  !- Component Name 1
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Bypass Pipe,  !- Name
  Chilled Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Chilled Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Chilled Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Chilled Water Loop Demand Outlet,       !- Component Name 1
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Chilled Water Loop Demand Outlet Node;  !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Chilled Water Loop Demand Outlet,       !- Name
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Chilled Water Loop Demand Outlet Node;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Chilled Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete,                     !- Control Scheme Schedule Name 1
  PlantEquipmentOperation:Uncontrolled,   !- Control Scheme Object Type 2
  Chilled Water Loop Uncontrolled Operation Scheme, !- Control Scheme Name 2
  Always On Discrete,                     !- Control Scheme Schedule Name 2
  PlantEquipmentOperation:ComponentSetpoint, !- Control Scheme Object Type 3
  Chilled Water Loop Setpoint Operation Scheme, !- Control Scheme Name 3
  Always On Discrete;                     !- Control Scheme Schedule Name 3

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Chilled Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Chilled Water Loop Cooling Equipment List, !- Name
  Chiller:Electric:EIR,                   !- Equipment Object Type 1
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton; !- Equipment Name 1

PlantEquipmentOperation:Uncontrolled,
  Chilled Water Loop Uncontrolled Operation Scheme, !- Name
  Chilled Water Loop Uncontrolled Equipment List; !- Equipment List Name

PlantEquipmentList,
  Chilled Water Loop Uncontrolled Equipment List, !- Name
  ThermalStorage:Ice:Detailed,            !- Equipment Object Type 1
  Thermal Storage Ice Detailed 1;         !- Equipment Name 1

PlantEquipmentOperation:ComponentSetpoint,
  Chilled Water Loop Setpoint Operation Scheme, !- Name
  ThermalStorage:Ice:Detailed,            !- Equipment Object Type 1
  Thermal Storage Ice Detailed 1,         !- Equipment Name 1
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Supply Inlet Water Node, !- Demand Calculation Node Name 1
  Node 1,                                 !- Setpoint Node Name 1
  Autosize,                               !- Component Flow Rate 1 {m3/s}
  Dual,                                   !- Operation Type 1
  Chiller:Electric:EIR,                   !- Equipment Object Type 2
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton, !- Equipment Name 2
  Node 1,                                 !- Demand Calculation Node Name 2
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Supply Outlet Water Node, !- Setpoint Node Name 2
  Autosize,                               !- Component Flow Rate 2 {m3/s}
  Cooling;                                !- Operation Type 2

PlantLoop,
  Condenser Water Loop,                   !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Condenser Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Condenser Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Condenser Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Condenser Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Condenser Water Loop Supply Branches,   !- Plant Side Branch List Name
  Condenser Water Loop Supply Connector List, !- Plant Side Connector List Name
  Condenser Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Condenser Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Condenser Water Loop Demand Branches,   !- Demand Side Branch List Name
  Condenser Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Condenser Water Loop,                   !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Condenser Water Loop Supply Branches,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Branch Name 1
  Condenser Water Loop Supply Branch 1,   !- Branch Name 2
  Condenser Water Loop Supply Branch 2,   !- Branch Name 3
  Condenser Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Condenser Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Supply Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Supply Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Supply Splitter,   !- Name
  Condenser Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Outlet Branch Name 2

Connector:Mixer,
  Condenser Water Loop Supply Mixer,      !- Name
  Condenser Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Supply Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Supply Branch 2;   !- Inlet Branch Name 2

Branch,
  Condenser Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Condenser Water Loop Constant Pump,     !- Component Name 1
  Condenser Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Constant Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Condenser Water Loop Constant Pump,     !- Name
  Condenser Water Loop Supply Inlet Node, !- Inlet Node Name
  Condenser Water Loop Constant Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  148556.625924,                          !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:SingleSpeed,               !- Component Object Type 1
  Centrifugal Fan Cycling Open Cooling Tower 38.2 gpm/hp, !- Component Name 1
  Centrifugal Fan Cycling Open Cooling Tower 38.2 gpm/hp Inlet Water Node, !- Component Inlet Node Name 1
  Centrifugal Fan Cycling Open Cooling Tower 38.2 gpm/hp Outlet Water Node; !- Component Outlet Node Name 1

CoolingTower:SingleSpeed,
  Centrifugal Fan Cycling Open Cooling Tower 38.2 gpm/hp, !- Name
  Centrifugal Fan Cycling Open Cooling Tower 38.2 gpm/hp Inlet Water Node, !- Water Inlet Node Name
  Centrifugal Fan Cycling Open Cooling Tower 38.2 gpm/hp Outlet Water Node, !- Water Outlet Node Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- Design Air Flow Rate {m3/s}
  32717.8968139723,                       !- Design Fan Power {W}
  Autosize,                               !- Design U-Factor Times Area Value {W/K}
  Autosize,                               !- Free Convection Air Flow Rate {m3/s}
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  Autosize,                               !- Free Convection U-Factor Times Area Value {W/K}
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  25.6,                                   !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  Autosize,                               !- Design Approach Temperature {deltaC}
  Autosize,                               !- Design Range Temperature {deltaC}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  2,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Condenser Water Loop Supply Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Cooling Tower Bypass, !- Component Name 1
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Cooling Tower Bypass, !- Name
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Supply Outlet,     !- Component Name 1
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Supply Outlet,     !- Name
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:FollowOutdoorAirTemperature,
  Condenser Water Loop Setpoint Manager Follow OATwb with 7.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.88888888888889,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  Condenser Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Condenser Water Loop Demand Branches,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Branch Name 1
  Condenser Water Loop Demand Branch 1,   !- Branch Name 2
  Condenser Water Loop Demand Branch 2,   !- Branch Name 3
  Condenser Water Loop Demand Bypass Branch, !- Branch Name 4
  Condenser Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Condenser Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Condenser Water Loop Demand Splitter,   !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Condenser Water Loop Demand Mixer;      !- Connector Name 2

Connector:Splitter,
  Condenser Water Loop Demand Splitter,   !- Name
  Condenser Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Outlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Outlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Condenser Water Loop Demand Mixer,      !- Name
  Condenser Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Condenser Water Loop Demand Branch 1,   !- Inlet Branch Name 1
  Condenser Water Loop Demand Branch 2,   !- Inlet Branch Name 2
  Condenser Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Condenser Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Inlet,      !- Component Name 1
  Condenser Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Inlet,      !- Name
  Condenser Water Loop Demand Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 1,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Chiller Bypass,    !- Component Name 1
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Chiller Bypass,    !- Name
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Chiller Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Branch 2,   !- Name
  ,                                       !- Pressure Drop Curve Name
  Chiller:Electric:EIR,                   !- Component Object Type 1
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton, !- Component Name 1
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Demand Inlet Water Node, !- Component Inlet Node Name 1
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Demand Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Condenser Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Bypass Pipe, !- Component Name 1
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Bypass Pipe, !- Name
  Condenser Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Condenser Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Condenser Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Condenser Water Loop Demand Outlet,     !- Component Name 1
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Condenser Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Condenser Water Loop Demand Outlet,     !- Name
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Condenser Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Condenser Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 1
  Condenser Water Loop Cooling Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:CoolingLoad,
  Condenser Water Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Condenser Water Loop Cooling Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Condenser Water Loop Cooling Equipment List, !- Name
  CoolingTower:SingleSpeed,               !- Equipment Object Type 1
  Centrifugal Fan Cycling Open Cooling Tower 38.2 gpm/hp; !- Equipment Name 1

PlantLoop,
  Heat Pump Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Heat Pump Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Heat Pump Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Heat Pump Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Heat Pump Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Heat Pump Loop Supply Branches,         !- Plant Side Branch List Name
  Heat Pump Loop Supply Connector List,   !- Plant Side Connector List Name
  Heat Pump Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Heat Pump Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Heat Pump Loop Demand Branches,         !- Demand Side Branch List Name
  Heat Pump Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  DualSetpointDeadband,                   !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Heat Pump Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  39.0000000000001,                       !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Heat Pump Loop Supply Branches,         !- Name
  Heat Pump Loop Supply Inlet Branch,     !- Branch Name 1
  Heat Pump Loop Supply Branch 1,         !- Branch Name 2
  Heat Pump Loop Supply Branch 2,         !- Branch Name 3
  Heat Pump Loop Supply Branch 3,         !- Branch Name 4
  Heat Pump Loop Supply Outlet Branch;    !- Branch Name 5

ConnectorList,
  Heat Pump Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Heat Pump Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Heat Pump Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Heat Pump Loop Supply Splitter,         !- Name
  Heat Pump Loop Supply Inlet Branch,     !- Inlet Branch Name
  Heat Pump Loop Supply Branch 1,         !- Outlet Branch Name 1
  Heat Pump Loop Supply Branch 2,         !- Outlet Branch Name 2
  Heat Pump Loop Supply Branch 3;         !- Outlet Branch Name 3

Connector:Mixer,
  Heat Pump Loop Supply Mixer,            !- Name
  Heat Pump Loop Supply Outlet Branch,    !- Outlet Branch Name
  Heat Pump Loop Supply Branch 1,         !- Inlet Branch Name 1
  Heat Pump Loop Supply Branch 2,         !- Inlet Branch Name 2
  Heat Pump Loop Supply Branch 3;         !- Inlet Branch Name 3

Branch,
  Heat Pump Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Heat Pump Loop Pump,                    !- Component Name 1
  Heat Pump Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Heat Pump Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Heat Pump Loop Pump,                    !- Name
  Heat Pump Loop Supply Inlet Node,       !- Inlet Node Name
  Heat Pump Loop Pump Outlet Water Node,  !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  General;                                !- End-Use Subcategory

Branch,
  Heat Pump Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Heat Pump Loop Supplemental Boiler 1530kBtu/hr 0.8 Thermal Eff, !- Component Name 1
  Heat Pump Loop Supplemental Boiler 1530kBtu/hr 0.8 Thermal Eff Inlet Water Node, !- Component Inlet Node Name 1
  Heat Pump Loop Supplemental Boiler 1530kBtu/hr 0.8 Thermal Eff Outlet Water Node; !- Component Outlet Node Name 1

Boiler:HotWater,
  Heat Pump Loop Supplemental Boiler 1530kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler with No Minimum Turndown,        !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Heat Pump Loop Supplemental Boiler 1530kBtu/hr 0.8 Thermal Eff Inlet Water Node, !- Boiler Water Inlet Node Name
  Heat Pump Loop Supplemental Boiler 1530kBtu/hr 0.8 Thermal Eff Outlet Water Node, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Curve:Cubic,
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1.3;                                    !- Maximum Value of x {BasedOnField A2}

SetpointManager:Scheduled:DualSetpoint,
  Heat Pump Loop Boiler Scheduled Dual Setpoint, !- Name
  Temperature,                            !- Control Variable
  Heat Pump Loop High Temp - 65F,         !- High Setpoint Schedule Name
  Heat Pump Loop Low Temp - 41F,          !- Low Setpoint Schedule Name
  Heat Pump Loop Supplemental Boiler 1530kBtu/hr 0.8 Thermal Eff Outlet Water Node; !- Setpoint Node or NodeList Name

Branch,
  Heat Pump Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Heat Pump Loop Supply Bypass,           !- Component Name 1
  Heat Pump Loop Supply Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Heat Pump Loop Supply Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Heat Pump Loop Supply Bypass,           !- Name
  Heat Pump Loop Supply Bypass Inlet Water Node, !- Inlet Node Name
  Heat Pump Loop Supply Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Heat Pump Loop Supply Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  CoolingTower:TwoSpeed,                  !- Component Object Type 1
  Heat Pump Loop Central Tower 20.0 gpm/hp, !- Component Name 1
  Heat Pump Loop Central Tower 20.0 gpm/hp Inlet Water Node, !- Component Inlet Node Name 1
  Heat Pump Loop Central Tower 20.0 gpm/hp Outlet Water Node; !- Component Outlet Node Name 1

CoolingTower:TwoSpeed,
  Heat Pump Loop Central Tower 20.0 gpm/hp, !- Name
  Heat Pump Loop Central Tower 20.0 gpm/hp Inlet Water Node, !- Water Inlet Node Name
  Heat Pump Loop Central Tower 20.0 gpm/hp Outlet Water Node, !- Water Outlet Node Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  Autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  5745.917748615,                         !- High Fan Speed Fan Power {W}
  Autosize,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  Autocalculate,                          !- Low Fan Speed Air Flow Rate {m3/s}
  0.5,                                    !- Low Fan Speed Air Flow Rate Sizing Factor
  1723.7753245845,                        !- Low Fan Speed Fan Power {W}
  0.16,                                   !- Low Fan Speed Fan Power Sizing Factor
  Autocalculate,                          !- Low Fan Speed U-Factor Times Area Value {W/K}
  0.6,                                    !- Low Fan Speed U-Factor Times Area Sizing Factor
  0,                                      !- Free Convection Regime Air Flow Rate {m3/s}
  0.1,                                    !- Free Convection Regime Air Flow Rate Sizing Factor
  0,                                      !- Free Convection Regime U-Factor Times Area Value {W/K}
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  0.5,                                    !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  25.6,                                   !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  Autosize,                               !- Design Approach Temperature {deltaC}
  Autosize,                               !- Design Range Temperature {deltaC}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled:DualSetpoint,
  Heat Pump Loop Fluid Cooler Scheduled Dual Setpoint, !- Name
  Temperature,                            !- Control Variable
  Heat Pump Loop High Temp - 65F 1,       !- High Setpoint Schedule Name
  Heat Pump Loop Low Temp - 41F 1,        !- Low Setpoint Schedule Name
  Heat Pump Loop Central Tower 20.0 gpm/hp Outlet Water Node; !- Setpoint Node or NodeList Name

Branch,
  Heat Pump Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Heat Pump Loop Supply Outlet,           !- Component Name 1
  Heat Pump Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Heat Pump Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Heat Pump Loop Supply Outlet,           !- Name
  Heat Pump Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Heat Pump Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled:DualSetpoint,
  Heat Pump Loop Scheduled Dual Setpoint, !- Name
  Temperature,                            !- Control Variable
  Heat Pump Loop High Temp - 65F,         !- High Setpoint Schedule Name
  Heat Pump Loop Low Temp - 41F,          !- Low Setpoint Schedule Name
  Heat Pump Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Heat Pump Loop Demand Branches,         !- Name
  Heat Pump Loop Demand Inlet Branch,     !- Branch Name 1
  Heat Pump Loop Demand Branch 1,         !- Branch Name 2
  Heat Pump Loop Demand Branch 2,         !- Branch Name 3
  Heat Pump Loop Demand Branch 3,         !- Branch Name 4
  Heat Pump Loop Demand Branch 4,         !- Branch Name 5
  Heat Pump Loop Demand Branch 5,         !- Branch Name 6
  Heat Pump Loop Demand Branch 6,         !- Branch Name 7
  Heat Pump Loop Demand Branch 7,         !- Branch Name 8
  Heat Pump Loop Demand Branch 8,         !- Branch Name 9
  Heat Pump Loop Demand Branch 9,         !- Branch Name 10
  Heat Pump Loop Demand Bypass Branch,    !- Branch Name 11
  Heat Pump Loop Demand Outlet Branch;    !- Branch Name 12

ConnectorList,
  Heat Pump Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Heat Pump Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Heat Pump Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Heat Pump Loop Demand Splitter,         !- Name
  Heat Pump Loop Demand Inlet Branch,     !- Inlet Branch Name
  Heat Pump Loop Demand Branch 1,         !- Outlet Branch Name 1
  Heat Pump Loop Demand Branch 2,         !- Outlet Branch Name 2
  Heat Pump Loop Demand Branch 3,         !- Outlet Branch Name 3
  Heat Pump Loop Demand Branch 4,         !- Outlet Branch Name 4
  Heat Pump Loop Demand Branch 5,         !- Outlet Branch Name 5
  Heat Pump Loop Demand Branch 6,         !- Outlet Branch Name 6
  Heat Pump Loop Demand Branch 7,         !- Outlet Branch Name 7
  Heat Pump Loop Demand Branch 8,         !- Outlet Branch Name 8
  Heat Pump Loop Demand Branch 9,         !- Outlet Branch Name 9
  Heat Pump Loop Demand Bypass Branch;    !- Outlet Branch Name 10

Connector:Mixer,
  Heat Pump Loop Demand Mixer,            !- Name
  Heat Pump Loop Demand Outlet Branch,    !- Outlet Branch Name
  Heat Pump Loop Demand Branch 1,         !- Inlet Branch Name 1
  Heat Pump Loop Demand Branch 2,         !- Inlet Branch Name 2
  Heat Pump Loop Demand Branch 3,         !- Inlet Branch Name 3
  Heat Pump Loop Demand Branch 4,         !- Inlet Branch Name 4
  Heat Pump Loop Demand Branch 5,         !- Inlet Branch Name 5
  Heat Pump Loop Demand Branch 6,         !- Inlet Branch Name 6
  Heat Pump Loop Demand Branch 7,         !- Inlet Branch Name 7
  Heat Pump Loop Demand Branch 8,         !- Inlet Branch Name 8
  Heat Pump Loop Demand Branch 9,         !- Inlet Branch Name 9
  Heat Pump Loop Demand Bypass Branch;    !- Inlet Branch Name 10

Branch,
  Heat Pump Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Heat Pump Loop Demand Inlet,            !- Component Name 1
  Heat Pump Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Heat Pump Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Heat Pump Loop Demand Inlet,            !- Name
  Heat Pump Loop Demand Inlet Node,       !- Inlet Node Name
  Heat Pump Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Heat Pump Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Heat Pump Loop Demand Bypass,           !- Component Name 1
  Heat Pump Loop Demand Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Heat Pump Loop Demand Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Heat Pump Loop Demand Bypass,           !- Name
  Heat Pump Loop Demand Bypass Inlet Water Node, !- Inlet Node Name
  Heat Pump Loop Demand Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Heat Pump Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Component Name 1
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Heat Pump Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Component Name 1
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Heat Pump Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Component Name 1
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Heat Pump Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Component Name 1
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  DataCenter_bot_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Heat Pump Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Component Name 1
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Heat Pump Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Component Name 1
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Heat Pump Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil, !- Component Name 1
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Heat Pump Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil, !- Component Name 1
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Inlet Water Node, !- Component Inlet Node Name 1
  DataCenter_top_ZN_6 ZN PSZ-AC Data Center Water-to-Air HP Clg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Heat Pump Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Heat Pump Loop Demand Bypass Pipe,      !- Component Name 1
  Heat Pump Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Heat Pump Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Heat Pump Loop Demand Bypass Pipe,      !- Name
  Heat Pump Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Heat Pump Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Heat Pump Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Heat Pump Loop Demand Outlet,           !- Component Name 1
  Heat Pump Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Heat Pump Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Heat Pump Loop Demand Outlet,           !- Name
  Heat Pump Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Heat Pump Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Heat Pump Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Heat Pump Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete,                     !- Control Scheme Schedule Name 1
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 2
  Heat Pump Loop Cooling Operation Scheme, !- Control Scheme Name 2
  Always On Discrete,                     !- Control Scheme Schedule Name 2
  PlantEquipmentOperation:ComponentSetpoint, !- Control Scheme Object Type 3
  Heat Pump Loop Setpoint Operation Scheme, !- Control Scheme Name 3
  Always On Discrete;                     !- Control Scheme Schedule Name 3

PlantEquipmentOperation:HeatingLoad,
  Heat Pump Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Heat Pump Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Heat Pump Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Heat Pump Loop Supplemental Boiler 1530kBtu/hr 0.8 Thermal Eff; !- Equipment Name 1

PlantEquipmentOperation:CoolingLoad,
  Heat Pump Loop Cooling Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Heat Pump Loop Cooling Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Heat Pump Loop Cooling Equipment List,  !- Name
  CoolingTower:TwoSpeed,                  !- Equipment Object Type 1
  Heat Pump Loop Central Tower 20.0 gpm/hp; !- Equipment Name 1

PlantEquipmentOperation:ComponentSetpoint,
  Heat Pump Loop Setpoint Operation Scheme, !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Heat Pump Loop Supplemental Boiler 1530kBtu/hr 0.8 Thermal Eff, !- Equipment Name 1
  Heat Pump Loop Supplemental Boiler 1530kBtu/hr 0.8 Thermal Eff Inlet Water Node, !- Demand Calculation Node Name 1
  Heat Pump Loop Supplemental Boiler 1530kBtu/hr 0.8 Thermal Eff Outlet Water Node, !- Setpoint Node Name 1
  Autosize,                               !- Component Flow Rate 1 {m3/s}
  Heating,                                !- Operation Type 1
  CoolingTower:TwoSpeed,                  !- Equipment Object Type 2
  Heat Pump Loop Central Tower 20.0 gpm/hp, !- Equipment Name 2
  Heat Pump Loop Central Tower 20.0 gpm/hp Inlet Water Node, !- Demand Calculation Node Name 2
  Heat Pump Loop Central Tower 20.0 gpm/hp Outlet Water Node, !- Setpoint Node Name 2
  Autosize,                               !- Component Flow Rate 2 {m3/s}
  Cooling;                                !- Operation Type 2

PlantLoop,
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Hot Water Loop Operation Schemes,       !- Plant Equipment Operation Scheme Name
  Hot Water Loop Supply Outlet Node,      !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Hot Water Loop Supply Inlet Node,       !- Plant Side Inlet Node Name
  Hot Water Loop Supply Outlet Node,      !- Plant Side Outlet Node Name
  Hot Water Loop Supply Branches,         !- Plant Side Branch List Name
  Hot Water Loop Supply Connector List,   !- Plant Side Connector List Name
  Hot Water Loop Demand Inlet Node,       !- Demand Side Inlet Node Name
  Hot Water Loop Demand Outlet Node,      !- Demand Side Outlet Node Name
  Hot Water Loop Demand Branches,         !- Demand Side Branch List Name
  Hot Water Loop Demand Connector List,   !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Hot Water Loop,                         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Hot Water Loop Supply Branches,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Branch Name 1
  Hot Water Loop Supply Branch 1,         !- Branch Name 2
  Hot Water Loop Supply Branch 2,         !- Branch Name 3
  Hot Water Loop Supply Outlet Branch;    !- Branch Name 4

ConnectorList,
  Hot Water Loop Supply Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Supply Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Supply Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Supply Splitter,         !- Name
  Hot Water Loop Supply Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Outlet Branch Name 2

Connector:Mixer,
  Hot Water Loop Supply Mixer,            !- Name
  Hot Water Loop Supply Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Supply Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Supply Branch 2;         !- Inlet Branch Name 2

Branch,
  Hot Water Loop Supply Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Hot Water Loop Pump,                    !- Component Name 1
  Hot Water Loop Supply Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Pump Outlet Water Node;  !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Hot Water Loop Pump,                    !- Name
  Hot Water Loop Supply Inlet Node,       !- Inlet Node Name
  Hot Water Loop Pump Outlet Water Node,  !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Boiler:HotWater,                        !- Component Object Type 1
  Boiler 6158kBtu/hr 0.8 Thermal Eff,     !- Component Name 1
  Boiler 6158kBtu/hr 0.8 Thermal Eff Inlet Water Node, !- Component Inlet Node Name 1
  Boiler 6158kBtu/hr 0.8 Thermal Eff Outlet Water Node; !- Component Outlet Node Name 1

Boiler:HotWater,
  Boiler 6158kBtu/hr 0.8 Thermal Eff,     !- Name
  NaturalGas,                             !- Fuel Type
  Autosize,                               !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  Boiler with No Minimum Turndown,        !- Normalized Boiler Efficiency Curve Name
  Autosize,                               !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  Boiler 6158kBtu/hr 0.8 Thermal Eff Inlet Water Node, !- Boiler Water Inlet Node Name
  Boiler 6158kBtu/hr 0.8 Thermal Eff Outlet Water Node, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

Branch,
  Hot Water Loop Supply Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Equipment Bypass, !- Component Name 1
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Equipment Bypass, !- Name
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Equipment Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Supply Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Supply Outlet,           !- Component Name 1
  Hot Water Loop Supply Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Supply Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Supply Outlet,           !- Name
  Hot Water Loop Supply Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Supply Outlet Node;      !- Outlet Node Name

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  Hot Water Loop Temp - 180F,             !- Schedule Name
  Hot Water Loop Supply Outlet Node;      !- Setpoint Node or NodeList Name

BranchList,
  Hot Water Loop Demand Branches,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Branch Name 1
  Hot Water Loop Demand Branch 1,         !- Branch Name 2
  Hot Water Loop Demand Branch 2,         !- Branch Name 3
  Hot Water Loop Demand Branch 3,         !- Branch Name 4
  Hot Water Loop Demand Branch 4,         !- Branch Name 5
  Hot Water Loop Demand Branch 5,         !- Branch Name 6
  Hot Water Loop Demand Branch 6,         !- Branch Name 7
  Hot Water Loop Demand Branch 7,         !- Branch Name 8
  Hot Water Loop Demand Branch 8,         !- Branch Name 9
  Hot Water Loop Demand Branch 9,         !- Branch Name 10
  Hot Water Loop Demand Branch 10,        !- Branch Name 11
  Hot Water Loop Demand Branch 11,        !- Branch Name 12
  Hot Water Loop Demand Branch 12,        !- Branch Name 13
  Hot Water Loop Demand Branch 13,        !- Branch Name 14
  Hot Water Loop Demand Branch 14,        !- Branch Name 15
  Hot Water Loop Demand Branch 15,        !- Branch Name 16
  Hot Water Loop Demand Branch 16,        !- Branch Name 17
  Hot Water Loop Demand Branch 17,        !- Branch Name 18
  Hot Water Loop Demand Branch 18,        !- Branch Name 19
  Hot Water Loop Demand Branch 19,        !- Branch Name 20
  Hot Water Loop Demand Branch 20,        !- Branch Name 21
  Hot Water Loop Demand Branch 21,        !- Branch Name 22
  Hot Water Loop Demand Bypass Branch,    !- Branch Name 23
  Hot Water Loop Demand Outlet Branch;    !- Branch Name 24

ConnectorList,
  Hot Water Loop Demand Connector List,   !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Hot Water Loop Demand Splitter,         !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Hot Water Loop Demand Mixer;            !- Connector Name 2

Connector:Splitter,
  Hot Water Loop Demand Splitter,         !- Name
  Hot Water Loop Demand Inlet Branch,     !- Inlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Outlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Outlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Outlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Outlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Outlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Outlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Outlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Outlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Outlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Outlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Outlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Outlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Outlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Outlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Outlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Outlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Outlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Outlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Outlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Outlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Outlet Branch Name 21
  Hot Water Loop Demand Bypass Branch;    !- Outlet Branch Name 22

Connector:Mixer,
  Hot Water Loop Demand Mixer,            !- Name
  Hot Water Loop Demand Outlet Branch,    !- Outlet Branch Name
  Hot Water Loop Demand Branch 1,         !- Inlet Branch Name 1
  Hot Water Loop Demand Branch 2,         !- Inlet Branch Name 2
  Hot Water Loop Demand Branch 3,         !- Inlet Branch Name 3
  Hot Water Loop Demand Branch 4,         !- Inlet Branch Name 4
  Hot Water Loop Demand Branch 5,         !- Inlet Branch Name 5
  Hot Water Loop Demand Branch 6,         !- Inlet Branch Name 6
  Hot Water Loop Demand Branch 7,         !- Inlet Branch Name 7
  Hot Water Loop Demand Branch 8,         !- Inlet Branch Name 8
  Hot Water Loop Demand Branch 9,         !- Inlet Branch Name 9
  Hot Water Loop Demand Branch 10,        !- Inlet Branch Name 10
  Hot Water Loop Demand Branch 11,        !- Inlet Branch Name 11
  Hot Water Loop Demand Branch 12,        !- Inlet Branch Name 12
  Hot Water Loop Demand Branch 13,        !- Inlet Branch Name 13
  Hot Water Loop Demand Branch 14,        !- Inlet Branch Name 14
  Hot Water Loop Demand Branch 15,        !- Inlet Branch Name 15
  Hot Water Loop Demand Branch 16,        !- Inlet Branch Name 16
  Hot Water Loop Demand Branch 17,        !- Inlet Branch Name 17
  Hot Water Loop Demand Branch 18,        !- Inlet Branch Name 18
  Hot Water Loop Demand Branch 19,        !- Inlet Branch Name 19
  Hot Water Loop Demand Branch 20,        !- Inlet Branch Name 20
  Hot Water Loop Demand Branch 21,        !- Inlet Branch Name 21
  Hot Water Loop Demand Bypass Branch;    !- Inlet Branch Name 22

Branch,
  Hot Water Loop Demand Inlet Branch,     !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Inlet,            !- Component Name 1
  Hot Water Loop Demand Inlet Node,       !- Component Inlet Node Name 1
  Hot Water Loop Demand Inlet Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Inlet,            !- Name
  Hot Water Loop Demand Inlet Node,       !- Inlet Node Name
  Hot Water Loop Demand Inlet Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 1,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Coil Bypass,             !- Component Name 1
  Hot Water Loop Coil Bypass Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Coil Bypass Outlet Water Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Coil Bypass,             !- Name
  Hot Water Loop Coil Bypass Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Coil Bypass Outlet Water Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Branch 2,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  VAV_bot WITH REHEAT Main Htg Coil,      !- Component Name 1
  VAV_bot WITH REHEAT Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  VAV_bot WITH REHEAT Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 3,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_bot_ZN_1 ZN Reheat Coil,      !- Component Name 1
  Perimeter_bot_ZN_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_bot_ZN_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 4,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_bot_ZN_2 ZN Reheat Coil,      !- Component Name 1
  Perimeter_bot_ZN_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_bot_ZN_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 5,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_bot_ZN_3 ZN Reheat Coil,      !- Component Name 1
  Perimeter_bot_ZN_3 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_bot_ZN_3 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 6,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_bot_ZN_4 ZN Reheat Coil,      !- Component Name 1
  Perimeter_bot_ZN_4 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_bot_ZN_4 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 7,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Core_bottom ZN Reheat Coil,             !- Component Name 1
  Core_bottom ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Core_bottom ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 8,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  VAV_mid WITH REHEAT Main Htg Coil,      !- Component Name 1
  VAV_mid WITH REHEAT Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  VAV_mid WITH REHEAT Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 9,         !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_mid_ZN_1 ZN Reheat Coil,      !- Component Name 1
  Perimeter_mid_ZN_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_mid_ZN_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 10,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_mid_ZN_2 ZN Reheat Coil,      !- Component Name 1
  Perimeter_mid_ZN_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_mid_ZN_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 11,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_mid_ZN_3 ZN Reheat Coil,      !- Component Name 1
  Perimeter_mid_ZN_3 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_mid_ZN_3 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 12,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_mid_ZN_4 ZN Reheat Coil,      !- Component Name 1
  Perimeter_mid_ZN_4 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_mid_ZN_4 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 13,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Core_mid ZN Reheat Coil,                !- Component Name 1
  Core_mid ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Core_mid ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 14,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  VAV_top WITH REHEAT Main Htg Coil,      !- Component Name 1
  VAV_top WITH REHEAT Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  VAV_top WITH REHEAT Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 15,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_top_ZN_1 ZN Reheat Coil,      !- Component Name 1
  Perimeter_top_ZN_1 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_top_ZN_1 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 16,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_top_ZN_2 ZN Reheat Coil,      !- Component Name 1
  Perimeter_top_ZN_2 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_top_ZN_2 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 17,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_top_ZN_3 ZN Reheat Coil,      !- Component Name 1
  Perimeter_top_ZN_3 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_top_ZN_3 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 18,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Perimeter_top_ZN_4 ZN Reheat Coil,      !- Component Name 1
  Perimeter_top_ZN_4 ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Perimeter_top_ZN_4 ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 19,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Core_top ZN Reheat Coil,                !- Component Name 1
  Core_top ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Core_top ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 20,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  CAV_bas Main Htg Coil,                  !- Component Name 1
  CAV_bas Main Htg Coil Inlet Water Node, !- Component Inlet Node Name 1
  CAV_bas Main Htg Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Branch 21,        !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:Water,                     !- Component Object Type 1
  Basement ZN Reheat Coil,                !- Component Name 1
  Basement ZN Reheat Coil Inlet Water Node, !- Component Inlet Node Name 1
  Basement ZN Reheat Coil Outlet Water Node; !- Component Outlet Node Name 1

Branch,
  Hot Water Loop Demand Bypass Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Bypass Pipe,      !- Component Name 1
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Bypass Pipe,      !- Name
  Hot Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Hot Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Hot Water Loop Demand Outlet Branch,    !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Hot Water Loop Demand Outlet,           !- Component Name 1
  Hot Water Loop Demand Outlet Inlet Water Node, !- Component Inlet Node Name 1
  Hot Water Loop Demand Outlet Node;      !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Hot Water Loop Demand Outlet,           !- Name
  Hot Water Loop Demand Outlet Inlet Water Node, !- Inlet Node Name
  Hot Water Loop Demand Outlet Node;      !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation Schemes,       !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Hot Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Hot Water Loop Heating Equipment List;  !- Range Equipment List Name 1

PlantEquipmentList,
  Hot Water Loop Heating Equipment List,  !- Name
  Boiler:HotWater,                        !- Equipment Object Type 1
  Boiler 6158kBtu/hr 0.8 Thermal Eff;     !- Equipment Name 1

PlantLoop,
  Main Service Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Main Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Main Service Water Loop Supply Outlet Node, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Main Service Water Loop Supply Inlet Node, !- Plant Side Inlet Node Name
  Main Service Water Loop Supply Outlet Node, !- Plant Side Outlet Node Name
  Main Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Main Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Main Service Water Loop Demand Inlet Node, !- Demand Side Inlet Node Name
  Main Service Water Loop Demand Outlet Node, !- Demand Side Outlet Node Name
  Main Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Main Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Main Service Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Main Service Water Loop Supply Branches, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Main Service Water Loop Supply Branch 1, !- Branch Name 2
  Main Service Water Loop Supply Branch 2, !- Branch Name 3
  Main Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Supply Splitter, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Supply Mixer,   !- Name
  Main Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Main Service Water Loop Circulator Pump, !- Component Name 1
  Main Service Water Loop Supply Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Circulator Pump Outlet Water Node; !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Main Service Water Loop Circulator Pump, !- Name
  Main Service Water Loop Supply Inlet Node, !- Inlet Node Name
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  General;                                !- End-Use Subcategory

Branch,
  Main Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Component Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Component Inlet Node Name 1
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node; !- Component Outlet Node Name 1

WaterHeater:Mixed,
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  8146.58087463912,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  8146.58087463912,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  Basement ZN,                            !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Use Side Inlet Node Name
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  Main Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Pipe Adiabatic 1 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 1 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Pipe Adiabatic 1 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 1 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Pipe Adiabatic 3 Inlet Water Node,      !- Component Inlet Node Name 1
  Main Service Water Loop Supply Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Pipe Adiabatic 3 Inlet Water Node,      !- Inlet Node Name
  Main Service Water Loop Supply Outlet Node; !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Main Service Water Loop Supply Outlet Node; !- Setpoint Node or NodeList Name

BranchList,
  Main Service Water Loop Demand Branches, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Main Service Water Loop Demand Branch 1, !- Branch Name 2
  Main Service Water Loop Demand Branch 2, !- Branch Name 3
  Main Service Water Loop Demand Branch 3, !- Branch Name 4
  Main Service Water Loop Demand Branch 4, !- Branch Name 5
  Main Service Water Loop Demand Bypass Branch, !- Branch Name 6
  Main Service Water Loop Demand Outlet Branch; !- Branch Name 7

ConnectorList,
  Main Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Demand Splitter, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Outlet Branch Name 3
  Main Service Water Loop Demand Branch 4, !- Outlet Branch Name 4
  Main Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 5

Connector:Mixer,
  Main Service Water Loop Demand Mixer,   !- Name
  Main Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Main Service Water Loop Demand Branch 3, !- Inlet Branch Name 3
  Main Service Water Loop Demand Branch 4, !- Inlet Branch Name 4
  Main Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 5

Branch,
  Main Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Inlet Pipe, !- Component Name 1
  Main Service Water Loop Demand Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Inlet Pipe, !- Name
  Main Service Water Loop Demand Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Pipe Adiabatic 2 Inlet Water Node,      !- Component Inlet Node Name 1
  Pipe Adiabatic 2 Outlet Water Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Pipe Adiabatic 2 Inlet Water Node,      !- Inlet Node Name
  Pipe Adiabatic 2 Outlet Water Node;     !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Core_bottom WUC 0.58gpm at 140F,        !- Component Name 1
  Core_bottom WUC 0.58gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  Core_bottom WUC 0.58gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Core_bottom WUC 0.58gpm at 140F,        !- Name
  Core_bottom WUC 0.58gpm at 140F Inlet Water Node, !- Inlet Node Name
  Core_bottom WUC 0.58gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_bottom Service Water Use 0.58gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Core_bottom Service Water Use 0.58gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  3.65923139117086e-005,                  !- Peak Flow Rate {m3/s}
  OfficeLarge BLDG_SWH_SCH,               !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Core_bottom ZN,                         !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 3, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Core_mid WUC 0.58gpm at 140F,           !- Component Name 1
  Core_mid WUC 0.58gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  Core_mid WUC 0.58gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Core_mid WUC 0.58gpm at 140F,           !- Name
  Core_mid WUC 0.58gpm at 140F Inlet Water Node, !- Inlet Node Name
  Core_mid WUC 0.58gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_mid Service Water Use 0.58gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Core_mid Service Water Use 0.58gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  3.65923139117086e-005,                  !- Peak Flow Rate {m3/s}
  OfficeLarge BLDG_SWH_SCH,               !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F 1,    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Core_mid ZN,                            !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Branch 4, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Core_top WUC 0.58gpm at 140F,           !- Component Name 1
  Core_top WUC 0.58gpm at 140F Inlet Water Node, !- Component Inlet Node Name 1
  Core_top WUC 0.58gpm at 140F Outlet Water Node; !- Component Outlet Node Name 1

WaterUse:Connections,
  Core_top WUC 0.58gpm at 140F,           !- Name
  Core_top WUC 0.58gpm at 140F Inlet Water Node, !- Inlet Node Name
  Core_top WUC 0.58gpm at 140F Outlet Water Node, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Core_top Service Water Use 0.58gpm at 140F; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Core_top Service Water Use 0.58gpm at 140F, !- Name
  General,                                !- End-Use Subcategory
  3.65923139117086e-005,                  !- Peak Flow Rate {m3/s}
  OfficeLarge BLDG_SWH_SCH,               !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 140F 2,    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Core_top ZN,                            !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Bypass Pipe, !- Name
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Pipe Adiabatic 4 Inlet Water Node,      !- Component Inlet Node Name 1
  Main Service Water Loop Demand Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Pipe Adiabatic 4 Inlet Water Node,      !- Inlet Node Name
  Main Service Water Loop Demand Outlet Node; !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Main Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Main Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Main Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Main Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Main Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff; !- Equipment Name 1

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  Boise Air Terminal  Uo,                 !- Name
  43.62,                                  !- Latitude {deg}
  -116.21,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  701;                                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  11.15,                                  !- Annual Average Outdoor Air Temperature {C}
  26.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Boise Air Terminal  Uo Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  36.7,                                   !- Maximum Dry-Bulb Temperature {C}
  16.7,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  17.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  93182,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  330,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.398,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.125;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Boise Air Terminal  Uo Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -16.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  93182,                                  !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  120,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Office OfficeLarge Data Center,         !- Name
  DataCenter_bot_ZN_6 ZN,                 !- Zone Name 1
  DataCenter_mid_ZN_6 ZN,                 !- Zone Name 2
  DataCenter_top_ZN_6 ZN;                 !- Zone Name 3

Lights,
  Office OfficeLarge Data Center Lights,  !- Name
  Office OfficeLarge Data Center,         !- Zone or ZoneList Name
  OfficeLarge BLDG_LIGHT_SCH_2010,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Office OfficeLarge Data Center Elec Equip, !- Name
  Office OfficeLarge Data Center,         !- Zone or ZoneList Name
  OfficeLarge ALWAYS_ON,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  215.278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Office OfficeLarge Main Data Center,    !- Name
  DataCenter_basement_ZN_6 ZN;            !- Zone Name 1

Lights,
  Office OfficeLarge Main Data Center Lights, !- Name
  Office OfficeLarge Main Data Center,    !- Zone or ZoneList Name
  OfficeLarge BLDG_LIGHT_SCH_2010,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  Office OfficeLarge Main Data Center Elec Equip, !- Name
  Office OfficeLarge Main Data Center,    !- Zone or ZoneList Name
  OfficeLarge ALWAYS_ON,                  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  484.375968751937,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Office WholeBuilding - Lg Office,       !- Name
  Basement ZN,                            !- Zone Name 1
  Core_bottom ZN,                         !- Zone Name 2
  Core_mid ZN,                            !- Zone Name 3
  Core_top ZN,                            !- Zone Name 4
  Perimeter_bot_ZN_1 ZN,                  !- Zone Name 5
  Perimeter_bot_ZN_2 ZN,                  !- Zone Name 6
  Perimeter_bot_ZN_3 ZN,                  !- Zone Name 7
  Perimeter_bot_ZN_4 ZN,                  !- Zone Name 8
  Perimeter_mid_ZN_1 ZN,                  !- Zone Name 9
  Perimeter_mid_ZN_2 ZN,                  !- Zone Name 10
  Perimeter_mid_ZN_3 ZN,                  !- Zone Name 11
  Perimeter_mid_ZN_4 ZN,                  !- Zone Name 12
  Perimeter_top_ZN_1 ZN,                  !- Zone Name 13
  Perimeter_top_ZN_2 ZN,                  !- Zone Name 14
  Perimeter_top_ZN_3 ZN,                  !- Zone Name 15
  Perimeter_top_ZN_4 ZN;                  !- Zone Name 16

Lights,
  Office WholeBuilding - Lg Office Lights, !- Name
  Office WholeBuilding - Lg Office,       !- Zone or ZoneList Name
  OfficeLarge BLDG_LIGHT_SCH_2010,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Office WholeBuilding - Lg Office People, !- Name
  Office WholeBuilding - Lg Office,       !- Zone or ZoneList Name
  OfficeLarge BLDG_OCC_SCH,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  OfficeLarge ACTIVITY_SCH,               !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Office WholeBuilding - Lg Office Elec Equip, !- Name
  Office WholeBuilding - Lg Office,       !- Zone or ZoneList Name
  OfficeLarge BLDG_EQUIP_SCH,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07007467139934,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Exterior:Lights,
  NonDimming Exterior Lights Def,         !- Name
  OfficeLarge Exterior_lighting_schedule_a, !- Schedule Name
  12979.2,                                !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Exterior:Lights,
  Occ Sensing Exterior Lights Def,        !- Name
  OfficeLarge Exterior_lighting_schedule_b, !- Schedule Name
  43301.5,                                !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Exterior:FuelEquipment,
  Fuel equipment 1,                       !- Name
  NaturalGas,                             !- Fuel Use Type
  Large Office BLDG ELEVATORS,            !- Schedule Name
  244443.956043956,                       !- Design Level {W}
  General;                                !- End-Use Subcategory

Exterior:FuelEquipment,
  Fuel equipment 2,                       !- Name
  NaturalGas,                             !- Fuel Use Type
  OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
  1270.8,                                 !- Design Level {W}
  General;                                !- End-Use Subcategory

Output:Meter,
  Cooling:Electricity,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Pumps:Electricity,                      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:Electricity,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Electricity:HVAC,                       !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Electricity:Plant,                      !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Limit Counter,                  !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Limited Capacity,               !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Nominal Capacity,               !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  Curve Quadratic Linear 2,               !- Key Value
  Performance Curve Input Variable 1 Value, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  Curve Quadratic Linear 2,               !- Key Value
  Performance Curve Input Variable 2 Value, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  Curve Quadratic Linear 2,               !- Key Value
  Performance Curve Output Value,         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT, !- Key Value
  Performance Curve Output Value,         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT, !- Key Value
  Performance Curve Output Value,         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ChlrWtrCentPathAAllEIRRatio_fQRatio,    !- Key Value
  Performance Curve Output Value,         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  Curve Quadratic Linear 1,               !- Key Value
  Performance Curve Input Variable 1 Value, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  Curve Quadratic Linear 1,               !- Key Value
  Performance Curve Input Variable 2 Value, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  Curve Quadratic Linear 1,               !- Key Value
  Performance Curve Output Value,         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller COP,                            !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Ice Thermal Storage Cooling Discharge Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Ice Thermal Storage Cooling Charge Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Ice Thermal Storage Cooling Discharge Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Ice Thermal Storage Cooling Discharge Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Ice Thermal Storage End Fraction,       !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Ice Thermal Storage On Coil Fraction,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Ice Thermal Storage Mass Flow Rate,     !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Ice Thermal Storage Tank Mass Flow Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Ice Thermal Storage Bypass Mass Flow Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Ice Thermal Storage Fluid Inlet Temperature, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Ice Thermal Storage Tank Outlet Temperature, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Ice Thermal Storage Blended Outlet Temperature, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Ice Thermal Storage Ancillary Electric Power, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Ice Thermal Storage Ancillary Electric Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller COP,                            !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Cycling Ratio,                  !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Part Load Ratio,                !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Evaporator Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Evaporator Cooling Energy,      !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Condenser Heat Transfer Rate,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Condenser Heat Transfer Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller False Load Heat Transfer Rate,  !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller False Load Heat Transfer Energy, !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Evaporator Inlet Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Evaporator Outlet Temperature,  !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Chiller Evaporator Mass Flow Rate,      !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Evaporator Inlet Temperature,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  Chilled Water Loop Demand Inlet Node,   !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  Chilled Water Loop Demand Outlet Node,  !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  Chilled Water Loop Supply Inlet Node,   !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  Chilled Water Loop Supply Outlet Node,  !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  Node 1,                                 !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Supply Outlet Water Node, !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Supply Inlet Water Node, !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  Node 1,                                 !- Key Value
  System Node Temperature,                !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  Ice Availability Schedule (New),        !- Key Value
  Schedule Value,                         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  Thermal Storage Ice Detailed 1 Setpoint Schedule (New), !- Key Value
  Schedule Value,                         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Evaporator Mass Flow Rate,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New), !- Key Value
  Schedule Value,                         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  Chilled Water Loop Setpoint Schedule (New), !- Key Value
  Schedule Value,                         !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Evaporator Outlet Temperature,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Part Load Ratio,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Ice Thermal Storage Cooling Rate,       !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Ice Thermal Storage Cooling Charge Rate, !- Variable Name
  Timestep;                               !- Reporting Frequency

EnergyManagementSystem:GlobalVariable,
  Chiller_Limited_Capacity;               !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  DR_Flag;                                !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  DT_Max;                                 !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  Limit_Counter;                          !- Erl Variable Name 1

EnergyManagementSystem:InternalVariable,
  CTES_Chiller_Capacity,                  !- Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton, !- Internal Data Index Key Name
  Chiller Nominal Capacity;               !- Internal Data Type

EnergyManagementSystem:Sensor,
  EEWT,                                   !- Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton, !- Output:Variable or Output:Meter Index Key Name
  Chiller Evaporator Inlet Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ELWT,                                   !- Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton, !- Output:Variable or Output:Meter Index Key Name
  Chiller Evaporator Outlet Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ICE_AV,                                 !- Name
  Ice Availability Schedule (New),        !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  ILWT,                                   !- Name
  Node 1,                                 !- Output:Variable or Output:Meter Index Key Name
  System Node Temperature;                !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT,                                    !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_1,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_2,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  OAT_3,                                  !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SOC,                                    !- Name
  Thermal Storage Ice Detailed 1,         !- Output:Variable or Output:Meter Index Key Name
  Ice Thermal Storage End Fraction;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SP,                                     !- Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Setpoint Schedule (New), !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;                         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  SWT_SP,                                 !- Name
  Chilled Water Loop Supply Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
  System Node Setpoint Temperature;       !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  DataCenterbasementZN6ZNPSZACDataCenterClgSch0, !- Name
  OfficeLarge CLGSETP_DC_SCH,             !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  DataCenterbasementZN6ZNPSZACDataCenterHtgSch0, !- Name
  OfficeLarge HTGSETP_DC_SCH,             !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  ELWT_SP,                                !- Name
  90.1-2010 WaterCooled  Centrifugal Chiller 0 618tons 0.6kW/ton Supply Outlet Water Node, !- Actuated Component Unique Name
  System Node Setpoint,                   !- Actuated Component Type
  Temperature Setpoint;                   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  VAVbotWITHREHEATClgSch0,                !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  VAVbotWITHREHEATHtgSch0,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  VAVmidWITHREHEATClgSch0,                !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  VAVmidWITHREHEATHtgSch0,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  VAVtopWITHREHEATClgSch0,                !- Name
  OfficeLarge CLGSETP_SCH_NO_SETBACK,     !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  VAVtopWITHREHEATHtgSch0,                !- Name
  OfficeLarge HTGSETP_SCH_YES_OPTIMUM,    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  Chiller_Limiter,                        !- Name
  IF ( ICE_AV == 1 ) && ( SP >= SWT_SP ) && ( DR_Flag <> 1 ), !- Program Line 1
  IF ( EEWT - SP ) > DT_Max,              !- Program Line 2
  SET ELWT_SP = ( EEWT - DT_Max ),        !- Program Line 3
  SET Limit_Counter = ( Limit_Counter + ( SystemTimeStep / ZoneTimeStep ) ), !- Program Line 4
  ELSE,                                   !- Program Line 5
  SET ELWT_SP = SP,                       !- Program Line 6
  ENDIF,                                  !- Program Line 7
  ELSE,                                   !- Program Line 8
  SET ELWT_SP = SP,                       !- Program Line 9
  ENDIF;                                  !- Program Line 10

EnergyManagementSystem:Program,
  Chiller_Limit_Calc,                     !- Name
  SET Chiller_Limited_Capacity = ( 0.75 * CTES_Chiller_Capacity ), !- Program Line 1
  SET Limit_Counter = 0,                  !- Program Line 2
  SET DR_Flag = 0,                        !- Program Line 3
  SET DT_Max = 6.666666666666667;         !- Program Line 4

EnergyManagementSystem:Program,
  DataCenterbasementZN6ZNPSZACDataCenterOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7, !- Program Line 1
  SET DataCenterbasementZN6ZNPSZACDataCenterClgSch0 = 29.4, !- Program Line 2
  SET DataCenterbasementZN6ZNPSZACDataCenterHtgSch0 = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7, !- Program Line 4
  SET DataCenterbasementZN6ZNPSZACDataCenterClgSch0 = 29.4, !- Program Line 5
  SET DataCenterbasementZN6ZNPSZACDataCenterHtgSch0 = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7, !- Program Line 7
  SET DataCenterbasementZN6ZNPSZACDataCenterClgSch0 = 29.4, !- Program Line 8
  SET DataCenterbasementZN6ZNPSZACDataCenterHtgSch0 = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7, !- Program Line 10
  SET DataCenterbasementZN6ZNPSZACDataCenterClgSch0 = 29.4, !- Program Line 11
  SET DataCenterbasementZN6ZNPSZACDataCenterHtgSch0 = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET DataCenterbasementZN6ZNPSZACDataCenterClgSch0 = NULL, !- Program Line 14
  SET DataCenterbasementZN6ZNPSZACDataCenterHtgSch0 = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  VAVbotWITHREHEATOptimumStartProg0,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 1
  SET VAVbotWITHREHEATClgSch0 = 29.4,     !- Program Line 2
  SET VAVbotWITHREHEATHtgSch0 = 15.6,     !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 4
  SET VAVbotWITHREHEATClgSch0 = 29.4,     !- Program Line 5
  SET VAVbotWITHREHEATHtgSch0 = 15.6,     !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 7
  SET VAVbotWITHREHEATClgSch0 = 29.4,     !- Program Line 8
  SET VAVbotWITHREHEATHtgSch0 = 15.6,     !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_1<23.9 && OAT_1>1.7, !- Program Line 10
  SET VAVbotWITHREHEATClgSch0 = 29.4,     !- Program Line 11
  SET VAVbotWITHREHEATHtgSch0 = 15.6,     !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET VAVbotWITHREHEATClgSch0 = NULL,     !- Program Line 14
  SET VAVbotWITHREHEATHtgSch0 = NULL,     !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  VAVmidWITHREHEATOptimumStartProg0,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 1
  SET VAVmidWITHREHEATClgSch0 = 29.4,     !- Program Line 2
  SET VAVmidWITHREHEATHtgSch0 = 15.6,     !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 4
  SET VAVmidWITHREHEATClgSch0 = 29.4,     !- Program Line 5
  SET VAVmidWITHREHEATHtgSch0 = 15.6,     !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 7
  SET VAVmidWITHREHEATClgSch0 = 29.4,     !- Program Line 8
  SET VAVmidWITHREHEATHtgSch0 = 15.6,     !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_2<23.9 && OAT_2>1.7, !- Program Line 10
  SET VAVmidWITHREHEATClgSch0 = 29.4,     !- Program Line 11
  SET VAVmidWITHREHEATHtgSch0 = 15.6,     !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET VAVmidWITHREHEATClgSch0 = NULL,     !- Program Line 14
  SET VAVmidWITHREHEATHtgSch0 = NULL,     !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:Program,
  VAVtopWITHREHEATOptimumStartProg0,      !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 1
  SET VAVtopWITHREHEATClgSch0 = 29.4,     !- Program Line 2
  SET VAVtopWITHREHEATHtgSch0 = 15.6,     !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 4
  SET VAVtopWITHREHEATClgSch0 = 29.4,     !- Program Line 5
  SET VAVtopWITHREHEATHtgSch0 = 15.6,     !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 7
  SET VAVtopWITHREHEATClgSch0 = 29.4,     !- Program Line 8
  SET VAVtopWITHREHEATHtgSch0 = 15.6,     !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT_3<23.9 && OAT_3>1.7, !- Program Line 10
  SET VAVtopWITHREHEATClgSch0 = 29.4,     !- Program Line 11
  SET VAVtopWITHREHEATHtgSch0 = 15.6,     !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET VAVtopWITHREHEATClgSch0 = NULL,     !- Program Line 14
  SET VAVtopWITHREHEATHtgSch0 = NULL,     !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:ProgramCallingManager,
  Chiller_Limiter_CallMgr,                !- Name
  InsideHVACSystemIterationLoop,          !- EnergyPlus Model Calling Point
  Chiller_Limiter;                        !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  Chiller_Limit_Calc_CallMgr,             !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  Chiller_Limit_Calc;                     !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  DataCenterbasementZN6ZNPSZACDataCenterOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  DataCenterbasementZN6ZNPSZACDataCenterOptimumStartProg0; !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  VAVbotWITHREHEATOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  VAVbotWITHREHEATOptimumStartProg0;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  VAVmidWITHREHEATOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  VAVmidWITHREHEATOptimumStartProg0;      !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
  VAVtopWITHREHEATOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  VAVtopWITHREHEATOptimumStartProg0;      !- Program Name 1

EnergyManagementSystem:OutputVariable,
  Chiller Limit Counter,                  !- Name
  Limit_Counter,                          !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Chiller Limited Capacity,               !- Name
  Chiller_Limited_Capacity,               !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

EnergyManagementSystem:OutputVariable,
  Chiller Nominal Capacity,               !- Name
  CTES_Chiller_Capacity,                  !- EMS Variable Name
  Averaged,                               !- Type of Data in Variable
  ZoneTimestep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  ;                                       !- Units

Output:EnergyManagementSystem,
  Verbose,                                !- Actuator Availability Dictionary Reporting
  Verbose,                                !- Internal Variable Availability Dictionary Reporting
  None;                                   !- EMS Runtime Language Debug Output Level

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:Gas,                  !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:Gas,                            !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,                            !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,                       !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Gas:Facility,                           !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:Gas,                  !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:Gas,                            !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:Gas,                            !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:Gas,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:Gas,                       !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Gas:Facility,                           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Monthly;                                !- Reporting Frequency

